ZoneInfiltration:DesignFlowRate,
    aim0033:aim0126 Infiltration,                                                                                                    !- Name
    aim0033:aim0126,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0015:aim0042 Infiltration,                                                                                                    !- Name
    aim0015:aim0042,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0024:aim0084 Infiltration,                                                                                                    !- Name
    aim0024:aim0084,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient







Curve:Quadratic,
    aim0033:aim0126 CU DX Coil Cap-FF,                                                                                                    !- Name
    0.8,                                                                                                    !- Coefficient1 Constant
    0.2,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0033:aim0126 CU DX Coil EIR-FF,                                                                                                    !- Name
    1.1552,                                                                                                    !- Coefficient1 Constant
    -0.1808,                                                                                                    !- Coefficient2 x
    0.0256,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0033:aim0126 CU DX Coil PLF,                                                                                                    !- Name
    0.85,                                                                                                    !- Coefficient1 Constant
    0.15,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.0,                                                                                                    !- Minimum Value of x
    1.0;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015:aim0042 CU DX Coil Cap-FF,                                                                                                    !- Name
    0.8,                                                                                                    !- Coefficient1 Constant
    0.2,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015:aim0042 CU DX Coil EIR-FF,                                                                                                    !- Name
    1.1552,                                                                                                    !- Coefficient1 Constant
    -0.1808,                                                                                                    !- Coefficient2 x
    0.0256,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015:aim0042 CU DX Coil PLF,                                                                                                    !- Name
    0.85,                                                                                                    !- Coefficient1 Constant
    0.15,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.0,                                                                                                    !- Minimum Value of x
    1.0;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0024:aim0084 CU DX Coil Cap-FF,                                                                                                    !- Name
    0.8,                                                                                                    !- Coefficient1 Constant
    0.2,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0024:aim0084 CU DX Coil EIR-FF,                                                                                                    !- Name
    1.1552,                                                                                                    !- Coefficient1 Constant
    -0.1808,                                                                                                    !- Coefficient2 x
    0.0256,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0024:aim0084 CU DX Coil PLF,                                                                                                    !- Name
    0.85,                                                                                                    !- Coefficient1 Constant
    0.15,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.0,                                                                                                    !- Minimum Value of x
    1.0;                                                                                                    !- Maximum Value of x




AirLoopHVAC:ZoneSplitter,
    aim0033:aim0126 Zone Splitter,                                                                                                    !- Name
    aim0033:aim0126 Supply Path Inlet,                                                                                                    !- Outlet Node Name
    aim0033:aim0126 Zone Equip Inlet;                                                                                                    !- Outlet Node Name




AirLoopHVAC:ZoneSplitter,
    aim0015:aim0042 Zone Splitter,                                                                                                    !- Name
    aim0015:aim0042 Supply Path Inlet,                                                                                                    !- Outlet Node Name
    aim0015:aim0042 Zone Equip Inlet;                                                                                                    !- Outlet Node Name




AirLoopHVAC:ZoneSplitter,
    aim0024:aim0084 Zone Splitter,                                                                                                    !- Name
    aim0024:aim0084 Supply Path Inlet,                                                                                                    !- Outlet Node Name
    aim0024:aim0084 Zone Equip Inlet;                                                                                                    !- Outlet Node Name



















Branch,
    aim0033:aim0126 Main Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,                                                                                                    !- Component 1 Object Type
    aim0033:aim0126 OA System,                                                                                                    !- Component 1 Name
    aim0033:aim0126 Air Loop Inlet,                                                                                                    !- Component 1 Inlet Node Name
    aim0033:aim0126 Mixed Air Outlet,                                                                                                    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,                                                                                                    !- Component 2 Object Type
    aim0033:aim0126 AHU Cooling Coil,                                                                                                    !- Component 2 Name
    aim0033:aim0126 Mixed Air Outlet,                                                                                                    !- Component 2 Inlet Node Name
    aim0033:aim0126 Cooling Coil Outlet,                                                                                                    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,                                                                                                    !- Component 3 Object Type
    aim0033:aim0126 Heating Coil,                                                                                                    !- Component 3 Name
    aim0033:aim0126 Cooling Coil Outlet,                                                                                                    !- Component 3 Inlet Node Name
    aim0033:aim0126 Heating Coil Outlet,                                                                                                    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,                                                                                                    !- Component 4 Object Type
    aim0033:aim0126 Supply Fan,                                                                                                    !- Component 4 Name
    aim0033:aim0126 Heating Coil Outlet,                                                                                                    !- Component 4 Inlet Node Name
    aim0033:aim0126 Supply Fan Outlet;                                                                                                    !- Component 4 Outlet Node Name



















Branch,
    aim0015:aim0042 Main Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,                                                                                                    !- Component 1 Object Type
    aim0015:aim0042 OA System,                                                                                                    !- Component 1 Name
    aim0015:aim0042 Air Loop Inlet,                                                                                                    !- Component 1 Inlet Node Name
    aim0015:aim0042 Mixed Air Outlet,                                                                                                    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,                                                                                                    !- Component 2 Object Type
    aim0015:aim0042 AHU Cooling Coil,                                                                                                    !- Component 2 Name
    aim0015:aim0042 Mixed Air Outlet,                                                                                                    !- Component 2 Inlet Node Name
    aim0015:aim0042 Cooling Coil Outlet,                                                                                                    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,                                                                                                    !- Component 3 Object Type
    aim0015:aim0042 Heating Coil,                                                                                                    !- Component 3 Name
    aim0015:aim0042 Cooling Coil Outlet,                                                                                                    !- Component 3 Inlet Node Name
    aim0015:aim0042 Heating Coil Outlet,                                                                                                    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,                                                                                                    !- Component 4 Object Type
    aim0015:aim0042 Supply Fan,                                                                                                    !- Component 4 Name
    aim0015:aim0042 Heating Coil Outlet,                                                                                                    !- Component 4 Inlet Node Name
    aim0015:aim0042 Supply Fan Outlet;                                                                                                    !- Component 4 Outlet Node Name



















Branch,
    aim0024:aim0084 Main Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,                                                                                                    !- Component 1 Object Type
    aim0024:aim0084 OA System,                                                                                                    !- Component 1 Name
    aim0024:aim0084 Air Loop Inlet,                                                                                                    !- Component 1 Inlet Node Name
    aim0024:aim0084 Mixed Air Outlet,                                                                                                    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,                                                                                                    !- Component 2 Object Type
    aim0024:aim0084 AHU Cooling Coil,                                                                                                    !- Component 2 Name
    aim0024:aim0084 Mixed Air Outlet,                                                                                                    !- Component 2 Inlet Node Name
    aim0024:aim0084 Cooling Coil Outlet,                                                                                                    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,                                                                                                    !- Component 3 Object Type
    aim0024:aim0084 Heating Coil,                                                                                                    !- Component 3 Name
    aim0024:aim0084 Cooling Coil Outlet,                                                                                                    !- Component 3 Inlet Node Name
    aim0024:aim0084 Heating Coil Outlet,                                                                                                    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,                                                                                                    !- Component 4 Object Type
    aim0024:aim0084 Supply Fan,                                                                                                    !- Component 4 Name
    aim0024:aim0084 Heating Coil Outlet,                                                                                                    !- Component 4 Inlet Node Name
    aim0024:aim0084 Supply Fan Outlet;                                                                                                    !- Component 4 Outlet Node Name

Building,
    bldg-1,                                                                                                    !- Name
    0,                                                                                                    !- North Axis
    City,                                                                                                    !- Terrain
    0.04,                                                                                                    !- Temperature Convergence Tolerance Value
    0.4,
    FullExterior,                                                                                                    !- Solar Distribution
    25,                                                                                                    !- Maximum Number of Warmup Days
    6;                                                                                                    !- Minimum Number of Warmup Days

GlobalGeometryRules,
    LowerLeftCorner,                                                                                                    !- Starting Vertex Position
    CounterClockWise,                                                                                                    !- Vertex Entry Direction
    Relative,                                                                                                    !- Coordinate System
    ,                                                                                                    !- Daylighting Reference Point Coordinate System
    ;                                                                                                    !- Rectangular Surface Coordinate System

SimulationControl,
    Yes,                                                                                                    !- Do Zone Sizing Calculation
    Yes,                                                                                                    !- Do System Sizing Calculation
    Yes,                                                                                                    !- Do Plant Sizing Calculation
    No,                                                                                                    !- Run Simulation for Sizing Periods
    Yes,                                                                                                    !- Run Simulation for Weather File Run Periods
    Yes,                                                                                                    !- Do HVAC Sizing Simulation for Sizing Periods
    ;                                                                                                    !- Maximum Number of HVAC Sizing Simulation Passes












Coil:Heating:Fuel,
    aim0033:aim0126 Heating Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    NaturalGas,                                                                                                    !- Fuel Type
    0.8,                                                                                                    !- Burner Efficiency
    autosize,                                                                                                    !- Nominal Capacity
    aim0033:aim0126 Cooling Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0033:aim0126 Heating Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0033:aim0126 Heating Coil Outlet,                                                                                                    !- Temperature Setpoint Node Name
    0,                                                                                                    !- Parasitic Electric Load
    ,                                                                                                    !- Part Load Fraction Correlation Curve Name
    ;                                                                                                    !- Parasitic Gas Load












Coil:Heating:Fuel,
    aim0015:aim0042 Heating Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    NaturalGas,                                                                                                    !- Fuel Type
    0.8,                                                                                                    !- Burner Efficiency
    autosize,                                                                                                    !- Nominal Capacity
    aim0015:aim0042 Cooling Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015:aim0042 Heating Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0015:aim0042 Heating Coil Outlet,                                                                                                    !- Temperature Setpoint Node Name
    0,                                                                                                    !- Parasitic Electric Load
    ,                                                                                                    !- Part Load Fraction Correlation Curve Name
    ;                                                                                                    !- Parasitic Gas Load












Coil:Heating:Fuel,
    aim0024:aim0084 Heating Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    NaturalGas,                                                                                                    !- Fuel Type
    0.8,                                                                                                    !- Burner Efficiency
    autosize,                                                                                                    !- Nominal Capacity
    aim0024:aim0084 Cooling Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0024:aim0084 Heating Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0024:aim0084 Heating Coil Outlet,                                                                                                    !- Temperature Setpoint Node Name
    0,                                                                                                    !- Parasitic Electric Load
    ,                                                                                                    !- Part Load Fraction Correlation Curve Name
    ;                                                                                                    !- Parasitic Gas Load







Material:NoMass,
    Steel Joist Floor with Batt Insulation,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.001,                                                                                                    !- Thermal Resistance
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance







Material:NoMass,
    Carpet and Pad,                                                                                                    !- Name
    VeryRough,                                                                                                    !- Roughness
    0.22,                                                                                                    !- Thermal Resistance
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance







Material:NoMass,
    SOG Insulation,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    1.3,                                                                                                    !- Thermal Resistance
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance

Material:NoMass,
    Ceiling Air Material,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.18,                                                                                                    !- Thermal Resistance {m2-K/W}
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance




WindowMaterial:SimpleGlazingSystem,
    Simple Baseline,                                                                                                    !- Name
    6.81,                                                                                                    !- U-Factor
    0.25;                                                                                                    !- Solar Heat Gain Coefficient




WindowMaterial:SimpleGlazingSystem,
    Simple Curtain Wall,                                                                                                    !- Name
    6.81,                                                                                                    !- U-Factor
    0.25;                                                                                                    !- Solar Heat Gain Coefficient




WindowMaterial:SimpleGlazingSystem,
    Simple Skylight,                                                                                                    !- Name
    3.92,                                                                                                    !- U-Factor
    0.36;                                                                                                    !- Solar Heat Gain Coefficient

Zone,
    aim0033:aim0126,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    1231.029,                                                                                                    !- volume {m3}
    527.9658,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Zone,
    aim0015:aim0042,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    1448.577,                                                                                                    !- volume {m3}
    528.0609,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Zone,
    aim0024:aim0084,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    3219.059,                                                                                                    !- volume {m3}
    528.0609,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

HeatBalanceAlgorithm,
    ConductionTransferFunction,                                                                                                    !- Algorithm
    2000,                                                                                                    !- Surface Temperature Upper Limit {C}
    ,                                                                                                    !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    ;                                                                                                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}




AvailabilityManagerAssignmentList,
    aim0033:aim0126 Availability Managers,                                                                                                    !- Name
    AvailabilityManager:NightCycle,                                                                                                    !- Availability Manager 1 Object Type
    aim0033:aim0126 Availability;                                                                                                    !- Availability Manager 1 Name




AvailabilityManagerAssignmentList,
    aim0015:aim0042 Availability Managers,                                                                                                    !- Name
    AvailabilityManager:NightCycle,                                                                                                    !- Availability Manager 1 Object Type
    aim0015:aim0042 Availability;                                                                                                    !- Availability Manager 1 Name




AvailabilityManagerAssignmentList,
    aim0024:aim0084 Availability Managers,                                                                                                    !- Name
    AvailabilityManager:NightCycle,                                                                                                    !- Availability Manager 1 Object Type
    aim0024:aim0084 Availability;                                                                                                    !- Availability Manager 1 Name

BuildingSurface:Detailed,
    N-1-E-W-1,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0042,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex 1 coordinate {m}
    12.231,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    1.329404,                                                                                                    !- Vertex 2 coordinate {m}
    12.231,                                                                                                    !- Vertex 2 coordinate {m}
    3.048,                                                                                                    !- Vertex 2 coordinate {m}
    31.5046,                                                                                                    !- Vertex 3 coordinate {m}
    12.231,                                                                                                    !- Vertex 3 coordinate {m}
    3.048,                                                                                                    !- Vertex 3 coordinate {m}
    31.5046,                                                                                                    !- Vertex 4 coordinate {m}
    12.231,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-1-E-W-2,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0042,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex 1 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    31.5046,                                                                                                    !- Vertex 2 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    31.5046,                                                                                                    !- Vertex 3 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 3 coordinate {m}
    3.048,                                                                                                    !- Vertex 3 coordinate {m}
    1.329404,                                                                                                    !- Vertex 4 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 4 coordinate {m}
    3.048;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-1-E-W-3,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0042,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    31.5046,                                                                                                    !- Vertex 1 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    31.5046,                                                                                                    !- Vertex 2 coordinate {m}
    12.231,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    31.5046,                                                                                                    !- Vertex 3 coordinate {m}
    12.231,                                                                                                    !- Vertex 3 coordinate {m}
    3.048,                                                                                                    !- Vertex 3 coordinate {m}
    31.5046,                                                                                                    !- Vertex 4 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 4 coordinate {m}
    3.048;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-1-E-W-4,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0042,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex 1 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    1.329404,                                                                                                    !- Vertex 2 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 2 coordinate {m}
    3.048,                                                                                                    !- Vertex 2 coordinate {m}
    1.329404,                                                                                                    !- Vertex 3 coordinate {m}
    12.231,                                                                                                    !- Vertex 3 coordinate {m}
    3.048,                                                                                                    !- Vertex 3 coordinate {m}
    1.329404,                                                                                                    !- Vertex 4 coordinate {m}
    12.231,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-1-2-I-F-6,                                                                                                    !- Name
    Ceiling,                                                                                                    !- Surface Type
    Project Internal Floor,                                                                                                    !- Construction Name
    aim0015:aim0042,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    T-1-2-I-F-6_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex 1 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 1 coordinate {m}
    3.048,                                                                                                    !- Vertex 1 coordinate {m}
    1.329404,                                                                                                    !- Vertex 2 coordinate {m}
    12.231,                                                                                                    !- Vertex 2 coordinate {m}
    3.048,                                                                                                    !- Vertex 2 coordinate {m}
    31.5046,                                                                                                    !- Vertex 3 coordinate {m}
    12.231,                                                                                                    !- Vertex 3 coordinate {m}
    3.048,                                                                                                    !- Vertex 3 coordinate {m}
    31.5046,                                                                                                    !- Vertex 4 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 4 coordinate {m}
    3.048;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-1-2-I-F-6_reversed,                                                                                                    !- Name
    Ceiling,                                                                                                    !- Surface Type
    Project Internal Floor_reversed,                                                                                                    !- Construction Name
    aim0024:aim0084,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    T-1-2-I-F-6,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    31.5046,                                                                                                    !- Vertex 1 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 1 coordinate {m}
    3.048,                                                                                                    !- Vertex 1 coordinate {m}
    31.5046,                                                                                                    !- Vertex 2 coordinate {m}
    12.231,                                                                                                    !- Vertex 2 coordinate {m}
    3.048,                                                                                                    !- Vertex 2 coordinate {m}
    1.329404,                                                                                                    !- Vertex 3 coordinate {m}
    12.231,                                                                                                    !- Vertex 3 coordinate {m}
    3.048,                                                                                                    !- Vertex 3 coordinate {m}
    1.329404,                                                                                                    !- Vertex 4 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 4 coordinate {m}
    3.048;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    N-2-E-W-7,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0024:aim0084,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex 1 coordinate {m}
    12.231,                                                                                                    !- Vertex 1 coordinate {m}
    3.048,                                                                                                    !- Vertex 1 coordinate {m}
    1.329404,                                                                                                    !- Vertex 2 coordinate {m}
    12.231,                                                                                                    !- Vertex 2 coordinate {m}
    9.144,                                                                                                    !- Vertex 2 coordinate {m}
    31.5046,                                                                                                    !- Vertex 3 coordinate {m}
    12.231,                                                                                                    !- Vertex 3 coordinate {m}
    9.144,                                                                                                    !- Vertex 3 coordinate {m}
    31.5046,                                                                                                    !- Vertex 4 coordinate {m}
    12.231,                                                                                                    !- Vertex 4 coordinate {m}
    3.048;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-2-E-W-8,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0024:aim0084,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    31.5046,                                                                                                    !- Vertex 1 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 1 coordinate {m}
    3.048,                                                                                                    !- Vertex 1 coordinate {m}
    31.5046,                                                                                                    !- Vertex 2 coordinate {m}
    12.231,                                                                                                    !- Vertex 2 coordinate {m}
    3.048,                                                                                                    !- Vertex 2 coordinate {m}
    31.5046,                                                                                                    !- Vertex 3 coordinate {m}
    12.231,                                                                                                    !- Vertex 3 coordinate {m}
    9.144,                                                                                                    !- Vertex 3 coordinate {m}
    31.5046,                                                                                                    !- Vertex 4 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 4 coordinate {m}
    9.144;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-2-E-W-9,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0024:aim0084,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex 1 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 1 coordinate {m}
    3.048,                                                                                                    !- Vertex 1 coordinate {m}
    31.5046,                                                                                                    !- Vertex 2 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 2 coordinate {m}
    3.048,                                                                                                    !- Vertex 2 coordinate {m}
    31.5046,                                                                                                    !- Vertex 3 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 3 coordinate {m}
    9.144,                                                                                                    !- Vertex 3 coordinate {m}
    1.329404,                                                                                                    !- Vertex 4 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 4 coordinate {m}
    9.144;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-2-E-W-10,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0024:aim0084,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex 1 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 1 coordinate {m}
    3.048,                                                                                                    !- Vertex 1 coordinate {m}
    1.329404,                                                                                                    !- Vertex 2 coordinate {m}
    -5.752201,                                                                                                    !- Vertex 2 coordinate {m}
    9.144,                                                                                                    !- Vertex 2 coordinate {m}
    1.329404,                                                                                                    !- Vertex 3 coordinate {m}
    12.231,                                                                                                    !- Vertex 3 coordinate {m}
    9.144,                                                                                                    !- Vertex 3 coordinate {m}
    1.329404,                                                                                                    !- Vertex 4 coordinate {m}
    12.231,                                                                                                    !- Vertex 4 coordinate {m}
    3.048;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    X-2-3-I-O-13,                                                                                                    !- Name
    Ceiling,                                                                                                    !- Surface Type
    Air Ceiling,                                                                                                    !- Construction Name
    aim0024:aim0084,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    X-2-3-I-O-13_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.482804,                                                                                                    !- Vertex 1 coordinate {m}
    -5.598801,                                                                                                    !- Vertex 1 coordinate {m}
    9.144,                                                                                                    !- Vertex 1 coordinate {m}
    31.3512,                                                                                                    !- Vertex 2 coordinate {m}
    -5.598801,                                                                                                    !- Vertex 2 coordinate {m}
    9.144,                                                                                                    !- Vertex 2 coordinate {m}
    31.3512,                                                                                                    !- Vertex 3 coordinate {m}
    12.0776,                                                                                                    !- Vertex 3 coordinate {m}
    9.144,                                                                                                    !- Vertex 3 coordinate {m}
    1.482804,                                                                                                    !- Vertex 4 coordinate {m}
    12.0776,                                                                                                    !- Vertex 4 coordinate {m}
    9.144;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    X-2-3-I-O-13_reversed,                                                                                                    !- Name
    Ceiling,                                                                                                    !- Surface Type
    Air Ceiling_reversed,                                                                                                    !- Construction Name
    aim0033:aim0126,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    X-2-3-I-O-13,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.482804,                                                                                                    !- Vertex 1 coordinate {m}
    12.0776,                                                                                                    !- Vertex 1 coordinate {m}
    9.144,                                                                                                    !- Vertex 1 coordinate {m}
    31.3512,                                                                                                    !- Vertex 2 coordinate {m}
    12.0776,                                                                                                    !- Vertex 2 coordinate {m}
    9.144,                                                                                                    !- Vertex 2 coordinate {m}
    31.3512,                                                                                                    !- Vertex 3 coordinate {m}
    -5.598801,                                                                                                    !- Vertex 3 coordinate {m}
    9.144,                                                                                                    !- Vertex 3 coordinate {m}
    1.482804,                                                                                                    !- Vertex 4 coordinate {m}
    -5.598801,                                                                                                    !- Vertex 4 coordinate {m}
    9.144;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-3-E-R-14,                                                                                                    !- Name
    Roof,                                                                                                    !- Surface Type
    Project Roof,                                                                                                    !- Construction Name
    aim0033:aim0126,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    11.17444,                                                                                                    !- Vertex 1 coordinate {m}
    -5.598801,                                                                                                    !- Vertex 1 coordinate {m}
    13.716,                                                                                                    !- Vertex 1 coordinate {m}
    31.3512,                                                                                                    !- Vertex 2 coordinate {m}
    -5.598801,                                                                                                    !- Vertex 2 coordinate {m}
    9.512508,                                                                                                    !- Vertex 2 coordinate {m}
    31.3512,                                                                                                    !- Vertex 3 coordinate {m}
    12.0776,                                                                                                    !- Vertex 3 coordinate {m}
    9.512508,                                                                                                    !- Vertex 3 coordinate {m}
    11.17444,                                                                                                    !- Vertex 4 coordinate {m}
    12.0776,                                                                                                    !- Vertex 4 coordinate {m}
    13.716;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-3-E-R-15,                                                                                                    !- Name
    Roof,                                                                                                    !- Surface Type
    Project Roof,                                                                                                    !- Construction Name
    aim0033:aim0126,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    ,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.482804,                                                                                                    !- Vertex 1 coordinate {m}
    -5.598801,                                                                                                    !- Vertex 1 coordinate {m}
    9.612621,                                                                                                    !- Vertex 1 coordinate {m}
    9.142444,                                                                                                    !- Vertex 2 coordinate {m}
    -5.598801,                                                                                                    !- Vertex 2 coordinate {m}
    13.716,                                                                                                    !- Vertex 2 coordinate {m}
    9.142444,                                                                                                    !- Vertex 3 coordinate {m}
    12.0776,                                                                                                    !- Vertex 3 coordinate {m}
    13.716,                                                                                                    !- Vertex 3 coordinate {m}
    1.482804,                                                                                                    !- Vertex 4 coordinate {m}
    12.0776,                                                                                                    !- Vertex 4 coordinate {m}
    9.612621;                                                                                                    !- Vertex 4 coordinate {m}

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                                                                                                    !- Algorithm
























HeatExchanger:AirToAir:SensibleAndLatent,
    aim0033:aim0126 Heat Recovery,                                                                                                    !- Name
    Off_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Nominal Supply Air Flow Rate
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Heating Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Heating Air Flow
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Cooling Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Cooling Air Flow
    aim0033:aim0126 Outside Air Inlet,                                                                                                    !- Supply Air Inlet Node Name
    aim0033:aim0126 Heat Recovery Supply Outlet,                                                                                                    !- Supply Air Outlet Node Name
    aim0033:aim0126 Relief Air Outlet,                                                                                                    !- Exhaust Air Inlet Node Name
    aim0033:aim0126 Heat Recovery Relief Outlet,                                                                                                    !- Exhaust Air Outlet Node Name
    0.0,                                                                                                    !- Nominal Effect Power
    No,                                                                                                    !- Supply Air Outlet Temperature Control
    Plate,                                                                                                    !- Heat Exchanger Type
    ExhaustOnly,                                                                                                    !- Frost Control Type
    -1.1,                                                                                                    !- Threshold Temperature
    0.167,                                                                                                    !- Initial Defrost Time Fraction
    0.024,                                                                                                    !- Rate of Defrost Time Fraction Increase
    Yes;                                                                                                    !- Economizer Lockout
























HeatExchanger:AirToAir:SensibleAndLatent,
    aim0015:aim0042 Heat Recovery,                                                                                                    !- Name
    Off_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Nominal Supply Air Flow Rate
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Heating Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Heating Air Flow
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Cooling Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Cooling Air Flow
    aim0015:aim0042 Outside Air Inlet,                                                                                                    !- Supply Air Inlet Node Name
    aim0015:aim0042 Heat Recovery Supply Outlet,                                                                                                    !- Supply Air Outlet Node Name
    aim0015:aim0042 Relief Air Outlet,                                                                                                    !- Exhaust Air Inlet Node Name
    aim0015:aim0042 Heat Recovery Relief Outlet,                                                                                                    !- Exhaust Air Outlet Node Name
    0.0,                                                                                                    !- Nominal Effect Power
    No,                                                                                                    !- Supply Air Outlet Temperature Control
    Plate,                                                                                                    !- Heat Exchanger Type
    ExhaustOnly,                                                                                                    !- Frost Control Type
    -1.1,                                                                                                    !- Threshold Temperature
    0.167,                                                                                                    !- Initial Defrost Time Fraction
    0.024,                                                                                                    !- Rate of Defrost Time Fraction Increase
    Yes;                                                                                                    !- Economizer Lockout
























HeatExchanger:AirToAir:SensibleAndLatent,
    aim0024:aim0084 Heat Recovery,                                                                                                    !- Name
    Off_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Nominal Supply Air Flow Rate
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Heating Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Heating Air Flow
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Cooling Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Cooling Air Flow
    aim0024:aim0084 Outside Air Inlet,                                                                                                    !- Supply Air Inlet Node Name
    aim0024:aim0084 Heat Recovery Supply Outlet,                                                                                                    !- Supply Air Outlet Node Name
    aim0024:aim0084 Relief Air Outlet,                                                                                                    !- Exhaust Air Inlet Node Name
    aim0024:aim0084 Heat Recovery Relief Outlet,                                                                                                    !- Exhaust Air Outlet Node Name
    0.0,                                                                                                    !- Nominal Effect Power
    No,                                                                                                    !- Supply Air Outlet Temperature Control
    Plate,                                                                                                    !- Heat Exchanger Type
    ExhaustOnly,                                                                                                    !- Frost Control Type
    -1.1,                                                                                                    !- Threshold Temperature
    0.167,                                                                                                    !- Initial Defrost Time Fraction
    0.024,                                                                                                    !- Rate of Defrost Time Fraction Increase
    Yes;                                                                                                    !- Economizer Lockout





SetpointManager:Scheduled,
    aim0033:aim0126 Heating Supply Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 12.8_BAS,                                                                                                    !- Schedule Name
    aim0033:aim0126 Supply Path Inlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0033:aim0126 Heat Recovery Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 5_BAS,                                                                                                    !- Schedule Name
    aim0033:aim0126 Heat Recovery Supply Outlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0015:aim0042 Heating Supply Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 12.8_BAS,                                                                                                    !- Schedule Name
    aim0015:aim0042 Supply Path Inlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0015:aim0042 Heat Recovery Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 5_BAS,                                                                                                    !- Schedule Name
    aim0015:aim0042 Heat Recovery Supply Outlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0024:aim0084 Heating Supply Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 12.8_BAS,                                                                                                    !- Schedule Name
    aim0024:aim0084 Supply Path Inlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0024:aim0084 Heat Recovery Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 5_BAS,                                                                                                    !- Schedule Name
    aim0024:aim0084 Heat Recovery Supply Outlet;                                                                                                    !- Setpoint Node or NodeList Name






AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    aim0033:aim0126 OA System Equipment,                                                                                                    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,                                                                                                    !- Component 1 Object Type
    aim0033:aim0126 Heat Recovery,                                                                                                    !- Component 1 Name
    OutdoorAir:Mixer,                                                                                                    !- Component 2 Object Type
    aim0033:aim0126 OA Mixing Box;                                                                                                    !- Component 2 Name






AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    aim0015:aim0042 OA System Equipment,                                                                                                    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,                                                                                                    !- Component 1 Object Type
    aim0015:aim0042 Heat Recovery,                                                                                                    !- Component 1 Name
    OutdoorAir:Mixer,                                                                                                    !- Component 2 Object Type
    aim0015:aim0042 OA Mixing Box;                                                                                                    !- Component 2 Name






AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    aim0024:aim0084 OA System Equipment,                                                                                                    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,                                                                                                    !- Component 1 Object Type
    aim0024:aim0084 Heat Recovery,                                                                                                    !- Component 1 Name
    OutdoorAir:Mixer,                                                                                                    !- Component 2 Object Type
    aim0024:aim0084 OA Mixing Box;                                                                                                    !- Component 2 Name




AirLoopHVAC:ControllerList,
    aim0033:aim0126 OA System Controllers,                                                                                                    !- Name
    Controller:OutdoorAir,                                                                                                    !- Controller 1 Object Type
    aim0033:aim0126 OA Controller;                                                                                                    !- Controller 1 Name




AirLoopHVAC:ControllerList,
    aim0015:aim0042 OA System Controllers,                                                                                                    !- Name
    Controller:OutdoorAir,                                                                                                    !- Controller 1 Object Type
    aim0015:aim0042 OA Controller;                                                                                                    !- Controller 1 Name




AirLoopHVAC:ControllerList,
    aim0024:aim0084 OA System Controllers,                                                                                                    !- Name
    Controller:OutdoorAir,                                                                                                    !- Controller 1 Object Type
    aim0024:aim0084 OA Controller;                                                                                                    !- Controller 1 Name

Timestep,
    6;                                                                                                    !- Number of Timesteps per Hour

Output:VariableDictionary,
    Regular,                                                                                                    !- Key Field
    ;                                                                                                    !- Sort Option

ElectricEquipment,
    aim0033:aim0126 ElectricEquipment,                                                                                                    !- Name
    aim0033:aim0126,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    2.6,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

ElectricEquipment,
    aim0015:aim0042 ElectricEquipment,                                                                                                    !- Name
    aim0015:aim0042,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    2.6,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

ElectricEquipment,
    aim0024:aim0084 ElectricEquipment,                                                                                                    !- Name
    aim0024:aim0084,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    2.6,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

Site:Location,
    4 Architecture Dr_ Singapore 117566_ Singapore,                                                                                                    !- Name
    1.30909,                                                                                                    !- Latitude {deg}
    103.866,                                                                                                    !- Longitude {deg}
    ,                                                                                                    !- Time Zone {hr}
    39.0144;                                                                                                    !- Elevation {m}

!
Version,
    8.6;                                                                                                    !- Version Identifier

ShadowCalculation,
    AverageOverDaysInFrequency,                                                                                                    !- Calculation Method
    20,                                                                                                    !- Calculation Frequency
    15000,                                                                                                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,                                                                                                    !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;                                                                                                    !- Sky Diffuse Modeling Algorithm






































Sizing:System,
    aim0033:aim0126 AirLoop,                                                                                                    !- AirLoop Name
    Sensible,                                                                                                    !- Type of Load to Size On
    autosize,                                                                                                    !- Design Outdoor Air Flow Rate
    0.4,                                                                                                    !- Central Heating Maximum System Air Flow Ratio
    5,                                                                                                    !- Preheat Design Temperature
    0.008,                                                                                                    !- Preheat Design Humidity Ratio
    11.0,                                                                                                    !- Precool Design Temperature
    0.008,                                                                                                    !- Precool Design Humidity Ratio
    12.8,                                                                                                    !- Central Cooling Design Supply Air Temperature
    33.11,                                                                                                    !- Central Heating Design Supply Air Temperature
    NonCoincident,                                                                                                    !- Type of Zone Sum to Use
    No,                                                                                                    !- 100% Outdoor Air in Cooling
    No,                                                                                                    !- 100% Outdoor Air in Heating
    0.008,                                                                                                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                                                                                                    !- Central Heating Design Supply Air Temperature
    DesignDay,                                                                                                    !- Cooling Supply Air Flow Rate Method
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                                                                                                    !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0.0,                                                                                                    !- Heating Design Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                                                                                                    !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                                                                                                    !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                                                                                                    !- System Outdoor Air Method
    1.0,                                                                                                    !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,                                                                                                    !- Cooling Design Capacity Method
    autosize,                                                                                                    !- Cooling Design Capacity
    ,                                                                                                    !- Cooling Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,                                                                                                    !- Heating Design Capacity Method
    autosize,                                                                                                    !- Heating Design Capacity
    ,                                                                                                    !- Heating Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Heating Design Capacity
    VAV;                                                                                                    !- Central Cooling Capacity Control Method






































Sizing:System,
    aim0015:aim0042 AirLoop,                                                                                                    !- AirLoop Name
    Sensible,                                                                                                    !- Type of Load to Size On
    autosize,                                                                                                    !- Design Outdoor Air Flow Rate
    0.4,                                                                                                    !- Central Heating Maximum System Air Flow Ratio
    5,                                                                                                    !- Preheat Design Temperature
    0.008,                                                                                                    !- Preheat Design Humidity Ratio
    11.0,                                                                                                    !- Precool Design Temperature
    0.008,                                                                                                    !- Precool Design Humidity Ratio
    12.8,                                                                                                    !- Central Cooling Design Supply Air Temperature
    33.11,                                                                                                    !- Central Heating Design Supply Air Temperature
    NonCoincident,                                                                                                    !- Type of Zone Sum to Use
    No,                                                                                                    !- 100% Outdoor Air in Cooling
    No,                                                                                                    !- 100% Outdoor Air in Heating
    0.008,                                                                                                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                                                                                                    !- Central Heating Design Supply Air Temperature
    DesignDay,                                                                                                    !- Cooling Supply Air Flow Rate Method
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                                                                                                    !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0.0,                                                                                                    !- Heating Design Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                                                                                                    !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                                                                                                    !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                                                                                                    !- System Outdoor Air Method
    1.0,                                                                                                    !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,                                                                                                    !- Cooling Design Capacity Method
    autosize,                                                                                                    !- Cooling Design Capacity
    ,                                                                                                    !- Cooling Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,                                                                                                    !- Heating Design Capacity Method
    autosize,                                                                                                    !- Heating Design Capacity
    ,                                                                                                    !- Heating Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Heating Design Capacity
    VAV;                                                                                                    !- Central Cooling Capacity Control Method






































Sizing:System,
    aim0024:aim0084 AirLoop,                                                                                                    !- AirLoop Name
    Sensible,                                                                                                    !- Type of Load to Size On
    autosize,                                                                                                    !- Design Outdoor Air Flow Rate
    0.4,                                                                                                    !- Central Heating Maximum System Air Flow Ratio
    5,                                                                                                    !- Preheat Design Temperature
    0.008,                                                                                                    !- Preheat Design Humidity Ratio
    11.0,                                                                                                    !- Precool Design Temperature
    0.008,                                                                                                    !- Precool Design Humidity Ratio
    12.8,                                                                                                    !- Central Cooling Design Supply Air Temperature
    33.11,                                                                                                    !- Central Heating Design Supply Air Temperature
    NonCoincident,                                                                                                    !- Type of Zone Sum to Use
    No,                                                                                                    !- 100% Outdoor Air in Cooling
    No,                                                                                                    !- 100% Outdoor Air in Heating
    0.008,                                                                                                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                                                                                                    !- Central Heating Design Supply Air Temperature
    DesignDay,                                                                                                    !- Cooling Supply Air Flow Rate Method
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                                                                                                    !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0.0,                                                                                                    !- Heating Design Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                                                                                                    !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                                                                                                    !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                                                                                                    !- System Outdoor Air Method
    1.0,                                                                                                    !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,                                                                                                    !- Cooling Design Capacity Method
    autosize,                                                                                                    !- Cooling Design Capacity
    ,                                                                                                    !- Cooling Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,                                                                                                    !- Heating Design Capacity Method
    autosize,                                                                                                    !- Heating Design Capacity
    ,                                                                                                    !- Heating Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Heating Design Capacity
    VAV;                                                                                                    !- Central Cooling Capacity Control Method





AirLoopHVAC:SupplyPath,
    aim0033:aim0126 Supply Path,                                                                                                    !- Name
    aim0033:aim0126 Supply Path Inlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,                                                                                                    !- Component 1 Object Type
    aim0033:aim0126 Zone Splitter;                                                                                                    !- Component 1 Name





AirLoopHVAC:SupplyPath,
    aim0015:aim0042 Supply Path,                                                                                                    !- Name
    aim0015:aim0042 Supply Path Inlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,                                                                                                    !- Component 1 Object Type
    aim0015:aim0042 Zone Splitter;                                                                                                    !- Component 1 Name





AirLoopHVAC:SupplyPath,
    aim0024:aim0084 Supply Path,                                                                                                    !- Name
    aim0024:aim0084 Supply Path Inlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,                                                                                                    !- Component 1 Object Type
    aim0024:aim0084 Zone Splitter;                                                                                                    !- Component 1 Name



OutdoorAir:NodeList,
    aim0033:aim0126 Outside Air Inlet,                                                                                                    !- Node or NodeList Name 1
    aim0033:aim0126 Cooling Coil Condenser Inlet;                                                                                                    !- Node or NodeList Name 2



OutdoorAir:NodeList,
    aim0015:aim0042 Outside Air Inlet,                                                                                                    !- Node or NodeList Name 1
    aim0015:aim0042 Cooling Coil Condenser Inlet;                                                                                                    !- Node or NodeList Name 2



OutdoorAir:NodeList,
    aim0024:aim0084 Outside Air Inlet,                                                                                                    !- Node or NodeList Name 1
    aim0024:aim0084 Cooling Coil Condenser Inlet;                                                                                                    !- Node or NodeList Name 2

DesignSpecification:ZoneAirDistribution,
    aim0033:aim0126 Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    aim0015:aim0042 Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    aim0024:aim0084 Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:OutdoorAir,
    aim0033:aim0126 OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_Scheduleaim0033:aim0126;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    aim0015:aim0042 OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_Scheduleaim0015:aim0042;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    aim0024:aim0084 OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_Scheduleaim0024:aim0084;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

ZoneCapacitanceMultiplier:ResearchSpecial,
    1,                                                                                                    !- Temperature Capacity Multiplier
    1,                                                                                                    !- Humidity Capacity Multiplier
    1,                                                                                                    !- Carbon Dioxide Capacity Multiplier
    1;                                                                                                    !- Generic Contaminant Capacity Multiplier

RunPeriod,
    ,                                                                                                    !- Name
    1,                                                                                                    !- Begin Month
    1,                                                                                                    !- Begin Day of Month
    12,                                                                                                    !- End Month
    12,                                                                                                    !- End Day of Month
    Sunday,                                                                                                    !- Day of Week for Start Day
    Yes,                                                                                                    !- Use Weatehr File Holidays and Special Days
    Yes,                                                                                                    !- Use Weather File Daylight Saving Period
    Yes,                                                                                                    !- Apply Weekend Holiday Rule
    Yes,                                                                                                    !- Use Weather File Rain Indicator
    Yes,                                                                                                    !- Use Weather File Snow INdicators
    1.0000;                                                                                                    !- Number of Times Runperiod to be Repeated




AirLoopHVAC:ZoneMixer,
    aim0033:aim0126 Zone Mixer,                                                                                                    !- Name
    aim0033:aim0126 Return Air Outlet,                                                                                                    !- Inlet Node Name
    aim0033:aim0126 Return Outlet;                                                                                                    !- Intlet Node Name




AirLoopHVAC:ZoneMixer,
    aim0015:aim0042 Zone Mixer,                                                                                                    !- Name
    aim0015:aim0042 Return Air Outlet,                                                                                                    !- Inlet Node Name
    aim0015:aim0042 Return Outlet;                                                                                                    !- Intlet Node Name




AirLoopHVAC:ZoneMixer,
    aim0024:aim0084 Zone Mixer,                                                                                                    !- Name
    aim0024:aim0084 Return Air Outlet,                                                                                                    !- Inlet Node Name
    aim0024:aim0084 Return Outlet;                                                                                                    !- Intlet Node Name

Output:Table:SummaryReports,
    AllSummary,                                                                                                    !- Report 1 Name
    ZoneComponentLoadSummary;                                                                                                    !- Report 2 Name


























Coil:Cooling:DX:SingleSpeed,
    aim0033:aim0126 Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Gross Rated Total Cooling Capacity
    autosize,                                                                                                    !- Gross Rated Sensible Heat Ratio
    3.63,                                                                                                    !- Gross Rated Cooling COP
    autosize,                                                                                                    !- Rated Air Flow Rate
    773.3000,                                                                                                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    aim0033:aim0126 Mixed Air Outlet,                                                                                                    !- Air Inlet Node Name
    aim0033:aim0126 Cooling Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0033:aim0126 CU DX Coil CAP-FT,                                                                                                    !- Total Cooling Capacity Function of Temperature Curve Name
    aim0033:aim0126 CU DX Coil CAP-FF,                                                                                                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    aim0033:aim0126 CU DX Coil EIR-FT,                                                                                                    !- Energy Input Ratio Function of Temperature Curve Name
    aim0033:aim0126 CU DX Coil EIR-FF,                                                                                                    !- Energy Input Ratio Function of Flow Fraction Curve Name
    aim0033:aim0126 CU DX Coil PLF,                                                                                                    !- Part Load Fraction Correlation Curve Name
    0.0,                                                                                                    !- Nominal Time for Condensate Removal to Begin
    0.0,                                                                                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0.0,                                                                                                    !- Maximum Cycling Rate
    0.0,                                                                                                    !- Latent Capacity Time Constant
    aim0033:aim0126 Cooling Coil Condenser Inlet,                                                                                                    !- Condenser Air Inlet Node Name
    AirCooled,                                                                                                    !- Condenser Type
    0.0,                                                                                                    !- Evaporative Condenser Effectiveness
    ,                                                                                                    !- Evaporative Condenser Air Flow Rate
    0.0,                                                                                                    !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                                                                                                    !- Crankcase Heater Capacity
    10.0;                                                                                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation


























Coil:Cooling:DX:SingleSpeed,
    aim0015:aim0042 Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Gross Rated Total Cooling Capacity
    autosize,                                                                                                    !- Gross Rated Sensible Heat Ratio
    3.63,                                                                                                    !- Gross Rated Cooling COP
    autosize,                                                                                                    !- Rated Air Flow Rate
    773.3000,                                                                                                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    aim0015:aim0042 Mixed Air Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015:aim0042 Cooling Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0015:aim0042 CU DX Coil CAP-FT,                                                                                                    !- Total Cooling Capacity Function of Temperature Curve Name
    aim0015:aim0042 CU DX Coil CAP-FF,                                                                                                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    aim0015:aim0042 CU DX Coil EIR-FT,                                                                                                    !- Energy Input Ratio Function of Temperature Curve Name
    aim0015:aim0042 CU DX Coil EIR-FF,                                                                                                    !- Energy Input Ratio Function of Flow Fraction Curve Name
    aim0015:aim0042 CU DX Coil PLF,                                                                                                    !- Part Load Fraction Correlation Curve Name
    0.0,                                                                                                    !- Nominal Time for Condensate Removal to Begin
    0.0,                                                                                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0.0,                                                                                                    !- Maximum Cycling Rate
    0.0,                                                                                                    !- Latent Capacity Time Constant
    aim0015:aim0042 Cooling Coil Condenser Inlet,                                                                                                    !- Condenser Air Inlet Node Name
    AirCooled,                                                                                                    !- Condenser Type
    0.0,                                                                                                    !- Evaporative Condenser Effectiveness
    ,                                                                                                    !- Evaporative Condenser Air Flow Rate
    0.0,                                                                                                    !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                                                                                                    !- Crankcase Heater Capacity
    10.0;                                                                                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation


























Coil:Cooling:DX:SingleSpeed,
    aim0024:aim0084 Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Gross Rated Total Cooling Capacity
    autosize,                                                                                                    !- Gross Rated Sensible Heat Ratio
    3.63,                                                                                                    !- Gross Rated Cooling COP
    autosize,                                                                                                    !- Rated Air Flow Rate
    773.3000,                                                                                                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    aim0024:aim0084 Mixed Air Outlet,                                                                                                    !- Air Inlet Node Name
    aim0024:aim0084 Cooling Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0024:aim0084 CU DX Coil CAP-FT,                                                                                                    !- Total Cooling Capacity Function of Temperature Curve Name
    aim0024:aim0084 CU DX Coil CAP-FF,                                                                                                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    aim0024:aim0084 CU DX Coil EIR-FT,                                                                                                    !- Energy Input Ratio Function of Temperature Curve Name
    aim0024:aim0084 CU DX Coil EIR-FF,                                                                                                    !- Energy Input Ratio Function of Flow Fraction Curve Name
    aim0024:aim0084 CU DX Coil PLF,                                                                                                    !- Part Load Fraction Correlation Curve Name
    0.0,                                                                                                    !- Nominal Time for Condensate Removal to Begin
    0.0,                                                                                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0.0,                                                                                                    !- Maximum Cycling Rate
    0.0,                                                                                                    !- Latent Capacity Time Constant
    aim0024:aim0084 Cooling Coil Condenser Inlet,                                                                                                    !- Condenser Air Inlet Node Name
    AirCooled,                                                                                                    !- Condenser Type
    0.0,                                                                                                    !- Evaporative Condenser Effectiveness
    ,                                                                                                    !- Evaporative Condenser Air Flow Rate
    0.0,                                                                                                    !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                                                                                                    !- Crankcase Heater Capacity
    10.0;                                                                                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation











CoilSystem:Cooling:DX,
    aim0033:aim0126 AHU Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0033:aim0126 Mixed Air Outlet,                                                                                                    !- DX Cooling Coil System Inlet Node Name
    aim0033:aim0126 Cooling Coil Outlet,                                                                                                    !- DX Cooling Coil System Outlet Node Name
    aim0033:aim0126 Supply Fan Outlet,                                                                                                    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,                                                                                                    !- Cooling Coil Object Type
    aim0033:aim0126 Cooling Coil,                                                                                                    !- Cooling Coil Name
    None,                                                                                                    !- Dehumidification Control Type
    Yes,                                                                                                    !- Run on Sensible Load
    No;                                                                                                    !- Run on Latent Load











CoilSystem:Cooling:DX,
    aim0015:aim0042 AHU Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0015:aim0042 Mixed Air Outlet,                                                                                                    !- DX Cooling Coil System Inlet Node Name
    aim0015:aim0042 Cooling Coil Outlet,                                                                                                    !- DX Cooling Coil System Outlet Node Name
    aim0015:aim0042 Supply Fan Outlet,                                                                                                    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,                                                                                                    !- Cooling Coil Object Type
    aim0015:aim0042 Cooling Coil,                                                                                                    !- Cooling Coil Name
    None,                                                                                                    !- Dehumidification Control Type
    Yes,                                                                                                    !- Run on Sensible Load
    No;                                                                                                    !- Run on Latent Load











CoilSystem:Cooling:DX,
    aim0024:aim0084 AHU Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0024:aim0084 Mixed Air Outlet,                                                                                                    !- DX Cooling Coil System Inlet Node Name
    aim0024:aim0084 Cooling Coil Outlet,                                                                                                    !- DX Cooling Coil System Outlet Node Name
    aim0024:aim0084 Supply Fan Outlet,                                                                                                    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,                                                                                                    !- Cooling Coil Object Type
    aim0024:aim0084 Cooling Coil,                                                                                                    !- Cooling Coil Name
    None,                                                                                                    !- Dehumidification Control Type
    Yes,                                                                                                    !- Run on Sensible Load
    No;                                                                                                    !- Run on Latent Load











AirLoopHVAC,
    aim0033:aim0126 AirLoop,                                                                                                    !- Name
    ,                                                                                                    !- Controller List Name
    aim0033:aim0126 Availability Managers,                                                                                                    !- Availability Manager List Name
    autosize,                                                                                                    !- Design Supply Air Flow Rate
    aim0033:aim0126 Branches,                                                                                                    !- Branch List Name
    ,                                                                                                    !- Connector List Name
    aim0033:aim0126 Air Loop Inlet,                                                                                                    !- Supply Side Inlet Node Name
    aim0033:aim0126 Return Air Outlet,                                                                                                    !- Demand Side Outlet Node Name
    aim0033:aim0126 Supply Path Inlet,                                                                                                    !- Demand Side Inlet Node Name
    aim0033:aim0126 Supply Fan Outlet;                                                                                                    !- Supply Side Outlet Node Name











AirLoopHVAC,
    aim0015:aim0042 AirLoop,                                                                                                    !- Name
    ,                                                                                                    !- Controller List Name
    aim0015:aim0042 Availability Managers,                                                                                                    !- Availability Manager List Name
    autosize,                                                                                                    !- Design Supply Air Flow Rate
    aim0015:aim0042 Branches,                                                                                                    !- Branch List Name
    ,                                                                                                    !- Connector List Name
    aim0015:aim0042 Air Loop Inlet,                                                                                                    !- Supply Side Inlet Node Name
    aim0015:aim0042 Return Air Outlet,                                                                                                    !- Demand Side Outlet Node Name
    aim0015:aim0042 Supply Path Inlet,                                                                                                    !- Demand Side Inlet Node Name
    aim0015:aim0042 Supply Fan Outlet;                                                                                                    !- Supply Side Outlet Node Name











AirLoopHVAC,
    aim0024:aim0084 AirLoop,                                                                                                    !- Name
    ,                                                                                                    !- Controller List Name
    aim0024:aim0084 Availability Managers,                                                                                                    !- Availability Manager List Name
    autosize,                                                                                                    !- Design Supply Air Flow Rate
    aim0024:aim0084 Branches,                                                                                                    !- Branch List Name
    ,                                                                                                    !- Connector List Name
    aim0024:aim0084 Air Loop Inlet,                                                                                                    !- Supply Side Inlet Node Name
    aim0024:aim0084 Return Air Outlet,                                                                                                    !- Demand Side Outlet Node Name
    aim0024:aim0084 Supply Path Inlet,                                                                                                    !- Demand Side Inlet Node Name
    aim0024:aim0084 Supply Fan Outlet;                                                                                                    !- Supply Side Outlet Node Name

Sizing:Zone,
    aim0033:aim0126,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    aim0033:aim0126 OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    aim0033:aim0126 Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    aim0015:aim0042,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    aim0015:aim0042 OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    aim0015:aim0042 Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    aim0024:aim0084,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    aim0024:aim0084 OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    aim0024:aim0084 Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name





AirTerminal:SingleDuct:Uncontrolled,
    aim0033:aim0126 ATU,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0033:aim0126 Zone Equip Inlet,                                                                                                    !- Zone Supply Air Node Name
    autosize;                                                                                                    !- Maximum Air Flow Rate





AirTerminal:SingleDuct:Uncontrolled,
    aim0015:aim0042 ATU,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0015:aim0042 Zone Equip Inlet,                                                                                                    !- Zone Supply Air Node Name
    autosize;                                                                                                    !- Maximum Air Flow Rate





AirTerminal:SingleDuct:Uncontrolled,
    aim0024:aim0084 ATU,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0024:aim0084 Zone Equip Inlet,                                                                                                    !- Zone Supply Air Node Name
    autosize;                                                                                                    !- Maximum Air Flow Rate

OutputControl:Table:Style,
    HTML,                                                                                                    !- Column Separator
    JtoKWH;                                                                                                    !- Unit Conversion

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPaim0033:aim0126,                                                                                                    !- Name
    Building_Heating_Sp_Scheduleaim0033:aim0126,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_Scheduleaim0033:aim0126;                                                                                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPaim0015:aim0042,                                                                                                    !- Name
    Building_Heating_Sp_Scheduleaim0015:aim0042,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_Scheduleaim0015:aim0042;                                                                                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPaim0024:aim0084,                                                                                                    !- Name
    Building_Heating_Sp_Scheduleaim0024:aim0084,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_Scheduleaim0024:aim0084;                                                                                                    !- Cooling Setpoint Temperature Schedule Name






OutdoorAir:Mixer,
    aim0033:aim0126 OA Mixing Box,                                                                                                    !- Name
    aim0033:aim0126 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0033:aim0126 Heat Recovery Supply Outlet,                                                                                                    !- Outdoor Air Stream Node Name
    aim0033:aim0126 Relief Air Outlet,                                                                                                    !- Relief Air Stream Node Name
    aim0033:aim0126 Air Loop Inlet;                                                                                                    !- Return Air Stream Node Name






OutdoorAir:Mixer,
    aim0015:aim0042 OA Mixing Box,                                                                                                    !- Name
    aim0015:aim0042 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0015:aim0042 Heat Recovery Supply Outlet,                                                                                                    !- Outdoor Air Stream Node Name
    aim0015:aim0042 Relief Air Outlet,                                                                                                    !- Relief Air Stream Node Name
    aim0015:aim0042 Air Loop Inlet;                                                                                                    !- Return Air Stream Node Name






OutdoorAir:Mixer,
    aim0024:aim0084 OA Mixing Box,                                                                                                    !- Name
    aim0024:aim0084 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0024:aim0084 Heat Recovery Supply Outlet,                                                                                                    !- Outdoor Air Stream Node Name
    aim0024:aim0084 Relief Air Outlet,                                                                                                    !- Relief Air Stream Node Name
    aim0024:aim0084 Air Loop Inlet;                                                                                                    !- Return Air Stream Node Name

ScheduleTypeLimits,
    Control Type,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    4,                                                                                                    !- Upper Limit Value
    DISCRETE;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Humidity,                                                                                                    !- Name
    10,                                                                                                    !- Lower Limit Value
    90,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Fraction,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    1,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Temperature,                                                                                                    !- Name
    -60,                                                                                                    !- Lower Limit Value
    200,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Any Number;                                                                                                    !- Name


ScheduleTypeLimits,
    Any_Number_BAS;                                                                                                    !- Name





ScheduleTypeLimits,
    On_Off_BAS,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    1,                                                                                                    !- Upper Limit Value
    DISCRETE;                                                                                                    !- Numeric Type





ScheduleTypeLimits,
    Fraction_BAS,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    1,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ZoneControl:Thermostat,
    aim0033:aim0126 Thermostat,                                                                                                    !- Name
    aim0033:aim0126,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPaim0033:aim0126;                                                                                                    !- Control 1 Name

ZoneControl:Thermostat,
    aim0015:aim0042 Thermostat,                                                                                                    !- Name
    aim0015:aim0042,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPaim0015:aim0042;                                                                                                    !- Control 1 Name

ZoneControl:Thermostat,
    aim0024:aim0084 Thermostat,                                                                                                    !- Name
    aim0024:aim0084,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPaim0024:aim0084;                                                                                                    !- Control 1 Name

FenestrationSurface:Detailed,
    N-1-E-W-1-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-1-E-W-1,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    27.1046,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    1.618942,                                                                                                    !- Vertex1-coordinate {m}
    27.1046,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    2.946142,                                                                                                    !- Vertex2-coordinate {m}
    29.9046,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    2.946142,                                                                                                    !- Vertex3-coordinate {m}
    29.9046,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    1.618942;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-1-E-W-1-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-1-E-W-1,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    21.1046,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    1.618942,                                                                                                    !- Vertex1-coordinate {m}
    21.1046,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    2.946142,                                                                                                    !- Vertex2-coordinate {m}
    23.9046,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    2.946142,                                                                                                    !- Vertex3-coordinate {m}
    23.9046,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    1.618942;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-1-E-W-1-W-3,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-1-E-W-1,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    9.004603,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    1.618942,                                                                                                    !- Vertex1-coordinate {m}
    9.004603,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    2.946142,                                                                                                    !- Vertex2-coordinate {m}
    11.8046,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    2.946142,                                                                                                    !- Vertex3-coordinate {m}
    11.8046,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    1.618942;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-1-E-W-1-W-4,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-1-E-W-1,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    2.929404,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    1.618942,                                                                                                    !- Vertex1-coordinate {m}
    2.929404,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    2.946142,                                                                                                    !- Vertex2-coordinate {m}
    5.729403,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    2.946142,                                                                                                    !- Vertex3-coordinate {m}
    5.729403,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    1.618942;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-1-E-W-1-W-5,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-1-E-W-1,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    15.0046,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    1.595,                                                                                                    !- Vertex1-coordinate {m}
    15.0046,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    2.9222,                                                                                                    !- Vertex2-coordinate {m}
    17.8046,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    2.9222,                                                                                                    !- Vertex3-coordinate {m}
    17.8046,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    1.595;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-1-E-W-2-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-1-E-W-2,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    27.1046,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    1.618942,                                                                                                    !- Vertex1-coordinate {m}
    29.9046,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    1.618942,                                                                                                    !- Vertex2-coordinate {m}
    29.9046,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    2.946142,                                                                                                    !- Vertex3-coordinate {m}
    27.1046,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    2.946142;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-1-E-W-2-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-1-E-W-2,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    21.1046,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    1.618942,                                                                                                    !- Vertex1-coordinate {m}
    23.9046,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    1.618942,                                                                                                    !- Vertex2-coordinate {m}
    23.9046,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    2.946142,                                                                                                    !- Vertex3-coordinate {m}
    21.1046,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    2.946142;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-1-E-W-2-W-3,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-1-E-W-2,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    9.004603,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    1.618942,                                                                                                    !- Vertex1-coordinate {m}
    11.8046,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    1.618942,                                                                                                    !- Vertex2-coordinate {m}
    11.8046,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    2.946142,                                                                                                    !- Vertex3-coordinate {m}
    9.004603,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    2.946142;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-1-E-W-2-W-4,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-1-E-W-2,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    2.929404,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    1.618942,                                                                                                    !- Vertex1-coordinate {m}
    5.729403,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    1.618942,                                                                                                    !- Vertex2-coordinate {m}
    5.729403,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    2.946142,                                                                                                    !- Vertex3-coordinate {m}
    2.929404,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    2.946142;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-1-E-W-2-W-5,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-1-E-W-2,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    15.0046,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    1.595,                                                                                                    !- Vertex1-coordinate {m}
    17.8046,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    1.595,                                                                                                    !- Vertex2-coordinate {m}
    17.8046,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    2.9222,                                                                                                    !- Vertex3-coordinate {m}
    15.0046,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    2.9222;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-1-E-W-3-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-1-E-W-3,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    31.5046,                                                                                                    !- Vertex1-coordinate {m}
    1.839399,                                                                                                    !- Vertex1-coordinate {m}
    1.6189,                                                                                                    !- Vertex1-coordinate {m}
    31.5046,                                                                                                    !- Vertex2-coordinate {m}
    4.639399,                                                                                                    !- Vertex2-coordinate {m}
    1.6189,                                                                                                    !- Vertex2-coordinate {m}
    31.5046,                                                                                                    !- Vertex3-coordinate {m}
    4.639399,                                                                                                    !- Vertex3-coordinate {m}
    2.9461,                                                                                                    !- Vertex3-coordinate {m}
    31.5046,                                                                                                    !- Vertex4-coordinate {m}
    1.839399,                                                                                                    !- Vertex4-coordinate {m}
    2.9461;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-1-E-W-3-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-1-E-W-3,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    31.5046,                                                                                                    !- Vertex1-coordinate {m}
    7.830999,                                                                                                    !- Vertex1-coordinate {m}
    1.6189,                                                                                                    !- Vertex1-coordinate {m}
    31.5046,                                                                                                    !- Vertex2-coordinate {m}
    10.631,                                                                                                    !- Vertex2-coordinate {m}
    1.6189,                                                                                                    !- Vertex2-coordinate {m}
    31.5046,                                                                                                    !- Vertex3-coordinate {m}
    10.631,                                                                                                    !- Vertex3-coordinate {m}
    2.9461,                                                                                                    !- Vertex3-coordinate {m}
    31.5046,                                                                                                    !- Vertex4-coordinate {m}
    7.830999,                                                                                                    !- Vertex4-coordinate {m}
    2.9461;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-1-E-W-3-W-3,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-1-E-W-3,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    31.5046,                                                                                                    !- Vertex1-coordinate {m}
    -4.152201,                                                                                                    !- Vertex1-coordinate {m}
    1.6189,                                                                                                    !- Vertex1-coordinate {m}
    31.5046,                                                                                                    !- Vertex2-coordinate {m}
    -1.352201,                                                                                                    !- Vertex2-coordinate {m}
    1.6189,                                                                                                    !- Vertex2-coordinate {m}
    31.5046,                                                                                                    !- Vertex3-coordinate {m}
    -1.352201,                                                                                                    !- Vertex3-coordinate {m}
    2.9461,                                                                                                    !- Vertex3-coordinate {m}
    31.5046,                                                                                                    !- Vertex4-coordinate {m}
    -4.152201,                                                                                                    !- Vertex4-coordinate {m}
    2.9461;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-1-E-W-4-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-1-E-W-4,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex1-coordinate {m}
    7.830999,                                                                                                    !- Vertex1-coordinate {m}
    1.6189,                                                                                                    !- Vertex1-coordinate {m}
    1.329404,                                                                                                    !- Vertex2-coordinate {m}
    7.830999,                                                                                                    !- Vertex2-coordinate {m}
    2.9461,                                                                                                    !- Vertex2-coordinate {m}
    1.329404,                                                                                                    !- Vertex3-coordinate {m}
    10.631,                                                                                                    !- Vertex3-coordinate {m}
    2.9461,                                                                                                    !- Vertex3-coordinate {m}
    1.329404,                                                                                                    !- Vertex4-coordinate {m}
    10.631,                                                                                                    !- Vertex4-coordinate {m}
    1.6189;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-1-E-W-4-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-1-E-W-4,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex1-coordinate {m}
    1.839399,                                                                                                    !- Vertex1-coordinate {m}
    1.6189,                                                                                                    !- Vertex1-coordinate {m}
    1.329404,                                                                                                    !- Vertex2-coordinate {m}
    1.839399,                                                                                                    !- Vertex2-coordinate {m}
    2.9461,                                                                                                    !- Vertex2-coordinate {m}
    1.329404,                                                                                                    !- Vertex3-coordinate {m}
    4.639399,                                                                                                    !- Vertex3-coordinate {m}
    2.9461,                                                                                                    !- Vertex3-coordinate {m}
    1.329404,                                                                                                    !- Vertex4-coordinate {m}
    4.639399,                                                                                                    !- Vertex4-coordinate {m}
    1.6189;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-1-E-W-4-W-3,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-1-E-W-4,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex1-coordinate {m}
    -4.152201,                                                                                                    !- Vertex1-coordinate {m}
    1.6189,                                                                                                    !- Vertex1-coordinate {m}
    1.329404,                                                                                                    !- Vertex2-coordinate {m}
    -4.152201,                                                                                                    !- Vertex2-coordinate {m}
    2.9461,                                                                                                    !- Vertex2-coordinate {m}
    1.329404,                                                                                                    !- Vertex3-coordinate {m}
    -1.352201,                                                                                                    !- Vertex3-coordinate {m}
    2.9461,                                                                                                    !- Vertex3-coordinate {m}
    1.329404,                                                                                                    !- Vertex4-coordinate {m}
    -1.352201,                                                                                                    !- Vertex4-coordinate {m}
    1.6189;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-2-E-W-7-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-2-E-W-7,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    27.1046,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    4.666942,                                                                                                    !- Vertex1-coordinate {m}
    27.1046,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    5.994143,                                                                                                    !- Vertex2-coordinate {m}
    29.9046,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    5.994143,                                                                                                    !- Vertex3-coordinate {m}
    29.9046,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    4.666942;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-2-E-W-7-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-2-E-W-7,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    21.1046,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    4.666942,                                                                                                    !- Vertex1-coordinate {m}
    21.1046,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    5.994143,                                                                                                    !- Vertex2-coordinate {m}
    23.9046,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    5.994143,                                                                                                    !- Vertex3-coordinate {m}
    23.9046,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    4.666942;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-2-E-W-7-W-3,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-2-E-W-7,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    9.004603,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    4.666942,                                                                                                    !- Vertex1-coordinate {m}
    9.004603,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    5.994143,                                                                                                    !- Vertex2-coordinate {m}
    11.8046,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    5.994143,                                                                                                    !- Vertex3-coordinate {m}
    11.8046,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    4.666942;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-2-E-W-7-W-4,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-2-E-W-7,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    2.929404,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    4.666942,                                                                                                    !- Vertex1-coordinate {m}
    2.929404,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    5.994143,                                                                                                    !- Vertex2-coordinate {m}
    5.729403,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    5.994143,                                                                                                    !- Vertex3-coordinate {m}
    5.729403,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    4.666942;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-2-E-W-7-W-5,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-2-E-W-7,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    15.0046,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    4.643,                                                                                                    !- Vertex1-coordinate {m}
    15.0046,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    5.9702,                                                                                                    !- Vertex2-coordinate {m}
    17.8046,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    5.9702,                                                                                                    !- Vertex3-coordinate {m}
    17.8046,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    4.643;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-2-E-W-7-W-6,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-2-E-W-7,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    27.1046,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    7.714942,                                                                                                    !- Vertex1-coordinate {m}
    27.1046,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    9.042142,                                                                                                    !- Vertex2-coordinate {m}
    29.9046,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    9.042142,                                                                                                    !- Vertex3-coordinate {m}
    29.9046,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    7.714942;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-2-E-W-7-W-7,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-2-E-W-7,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    21.1046,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    7.714942,                                                                                                    !- Vertex1-coordinate {m}
    21.1046,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    9.042142,                                                                                                    !- Vertex2-coordinate {m}
    23.9046,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    9.042142,                                                                                                    !- Vertex3-coordinate {m}
    23.9046,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    7.714942;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-2-E-W-7-W-8,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-2-E-W-7,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    9.004603,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    7.714942,                                                                                                    !- Vertex1-coordinate {m}
    9.004603,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    9.042142,                                                                                                    !- Vertex2-coordinate {m}
    11.8046,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    9.042142,                                                                                                    !- Vertex3-coordinate {m}
    11.8046,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    7.714942;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-2-E-W-7-W-9,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-2-E-W-7,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    2.929404,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    7.714942,                                                                                                    !- Vertex1-coordinate {m}
    2.929404,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    9.042142,                                                                                                    !- Vertex2-coordinate {m}
    5.729403,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    9.042142,                                                                                                    !- Vertex3-coordinate {m}
    5.729403,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    7.714942;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-2-E-W-7-W-10,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-2-E-W-7,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    15.0046,                                                                                                    !- Vertex1-coordinate {m}
    12.231,                                                                                                    !- Vertex1-coordinate {m}
    7.691,                                                                                                    !- Vertex1-coordinate {m}
    15.0046,                                                                                                    !- Vertex2-coordinate {m}
    12.231,                                                                                                    !- Vertex2-coordinate {m}
    9.0182,                                                                                                    !- Vertex2-coordinate {m}
    17.8046,                                                                                                    !- Vertex3-coordinate {m}
    12.231,                                                                                                    !- Vertex3-coordinate {m}
    9.0182,                                                                                                    !- Vertex3-coordinate {m}
    17.8046,                                                                                                    !- Vertex4-coordinate {m}
    12.231,                                                                                                    !- Vertex4-coordinate {m}
    7.691;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-2-E-W-8-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-2-E-W-8,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    31.5046,                                                                                                    !- Vertex1-coordinate {m}
    1.839399,                                                                                                    !- Vertex1-coordinate {m}
    4.6669,                                                                                                    !- Vertex1-coordinate {m}
    31.5046,                                                                                                    !- Vertex2-coordinate {m}
    4.639399,                                                                                                    !- Vertex2-coordinate {m}
    4.6669,                                                                                                    !- Vertex2-coordinate {m}
    31.5046,                                                                                                    !- Vertex3-coordinate {m}
    4.639399,                                                                                                    !- Vertex3-coordinate {m}
    5.9941,                                                                                                    !- Vertex3-coordinate {m}
    31.5046,                                                                                                    !- Vertex4-coordinate {m}
    1.839399,                                                                                                    !- Vertex4-coordinate {m}
    5.9941;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-2-E-W-8-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-2-E-W-8,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    31.5046,                                                                                                    !- Vertex1-coordinate {m}
    7.830999,                                                                                                    !- Vertex1-coordinate {m}
    4.6669,                                                                                                    !- Vertex1-coordinate {m}
    31.5046,                                                                                                    !- Vertex2-coordinate {m}
    10.631,                                                                                                    !- Vertex2-coordinate {m}
    4.6669,                                                                                                    !- Vertex2-coordinate {m}
    31.5046,                                                                                                    !- Vertex3-coordinate {m}
    10.631,                                                                                                    !- Vertex3-coordinate {m}
    5.9941,                                                                                                    !- Vertex3-coordinate {m}
    31.5046,                                                                                                    !- Vertex4-coordinate {m}
    7.830999,                                                                                                    !- Vertex4-coordinate {m}
    5.9941;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-2-E-W-8-W-3,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-2-E-W-8,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    31.5046,                                                                                                    !- Vertex1-coordinate {m}
    -4.152201,                                                                                                    !- Vertex1-coordinate {m}
    4.6669,                                                                                                    !- Vertex1-coordinate {m}
    31.5046,                                                                                                    !- Vertex2-coordinate {m}
    -1.352201,                                                                                                    !- Vertex2-coordinate {m}
    4.6669,                                                                                                    !- Vertex2-coordinate {m}
    31.5046,                                                                                                    !- Vertex3-coordinate {m}
    -1.352201,                                                                                                    !- Vertex3-coordinate {m}
    5.9941,                                                                                                    !- Vertex3-coordinate {m}
    31.5046,                                                                                                    !- Vertex4-coordinate {m}
    -4.152201,                                                                                                    !- Vertex4-coordinate {m}
    5.9941;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-2-E-W-8-W-4,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-2-E-W-8,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    31.5046,                                                                                                    !- Vertex1-coordinate {m}
    1.839399,                                                                                                    !- Vertex1-coordinate {m}
    7.7149,                                                                                                    !- Vertex1-coordinate {m}
    31.5046,                                                                                                    !- Vertex2-coordinate {m}
    4.639399,                                                                                                    !- Vertex2-coordinate {m}
    7.7149,                                                                                                    !- Vertex2-coordinate {m}
    31.5046,                                                                                                    !- Vertex3-coordinate {m}
    4.639399,                                                                                                    !- Vertex3-coordinate {m}
    9.0421,                                                                                                    !- Vertex3-coordinate {m}
    31.5046,                                                                                                    !- Vertex4-coordinate {m}
    1.839399,                                                                                                    !- Vertex4-coordinate {m}
    9.0421;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-2-E-W-8-W-5,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-2-E-W-8,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    31.5046,                                                                                                    !- Vertex1-coordinate {m}
    7.830999,                                                                                                    !- Vertex1-coordinate {m}
    7.7149,                                                                                                    !- Vertex1-coordinate {m}
    31.5046,                                                                                                    !- Vertex2-coordinate {m}
    10.631,                                                                                                    !- Vertex2-coordinate {m}
    7.7149,                                                                                                    !- Vertex2-coordinate {m}
    31.5046,                                                                                                    !- Vertex3-coordinate {m}
    10.631,                                                                                                    !- Vertex3-coordinate {m}
    9.0421,                                                                                                    !- Vertex3-coordinate {m}
    31.5046,                                                                                                    !- Vertex4-coordinate {m}
    7.830999,                                                                                                    !- Vertex4-coordinate {m}
    9.0421;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-2-E-W-8-W-6,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-2-E-W-8,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    31.5046,                                                                                                    !- Vertex1-coordinate {m}
    -4.152201,                                                                                                    !- Vertex1-coordinate {m}
    7.7149,                                                                                                    !- Vertex1-coordinate {m}
    31.5046,                                                                                                    !- Vertex2-coordinate {m}
    -1.352201,                                                                                                    !- Vertex2-coordinate {m}
    7.7149,                                                                                                    !- Vertex2-coordinate {m}
    31.5046,                                                                                                    !- Vertex3-coordinate {m}
    -1.352201,                                                                                                    !- Vertex3-coordinate {m}
    9.0421,                                                                                                    !- Vertex3-coordinate {m}
    31.5046,                                                                                                    !- Vertex4-coordinate {m}
    -4.152201,                                                                                                    !- Vertex4-coordinate {m}
    9.0421;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-2-E-W-9-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-2-E-W-9,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    27.1046,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    4.666942,                                                                                                    !- Vertex1-coordinate {m}
    29.9046,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    4.666942,                                                                                                    !- Vertex2-coordinate {m}
    29.9046,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    5.994143,                                                                                                    !- Vertex3-coordinate {m}
    27.1046,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    5.994143;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-2-E-W-9-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-2-E-W-9,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    21.1046,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    4.666942,                                                                                                    !- Vertex1-coordinate {m}
    23.9046,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    4.666942,                                                                                                    !- Vertex2-coordinate {m}
    23.9046,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    5.994143,                                                                                                    !- Vertex3-coordinate {m}
    21.1046,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    5.994143;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-2-E-W-9-W-3,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-2-E-W-9,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    9.004603,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    4.666942,                                                                                                    !- Vertex1-coordinate {m}
    11.8046,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    4.666942,                                                                                                    !- Vertex2-coordinate {m}
    11.8046,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    5.994143,                                                                                                    !- Vertex3-coordinate {m}
    9.004603,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    5.994143;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-2-E-W-9-W-4,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-2-E-W-9,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    2.929404,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    4.666942,                                                                                                    !- Vertex1-coordinate {m}
    5.729403,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    4.666942,                                                                                                    !- Vertex2-coordinate {m}
    5.729403,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    5.994143,                                                                                                    !- Vertex3-coordinate {m}
    2.929404,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    5.994143;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-2-E-W-9-W-5,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-2-E-W-9,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    15.0046,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    4.643,                                                                                                    !- Vertex1-coordinate {m}
    17.8046,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    4.643,                                                                                                    !- Vertex2-coordinate {m}
    17.8046,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    5.9702,                                                                                                    !- Vertex3-coordinate {m}
    15.0046,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    5.9702;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-2-E-W-9-W-6,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-2-E-W-9,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    27.1046,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    7.714942,                                                                                                    !- Vertex1-coordinate {m}
    29.9046,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    7.714942,                                                                                                    !- Vertex2-coordinate {m}
    29.9046,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    9.042142,                                                                                                    !- Vertex3-coordinate {m}
    27.1046,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    9.042142;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-2-E-W-9-W-7,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-2-E-W-9,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    21.1046,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    7.714942,                                                                                                    !- Vertex1-coordinate {m}
    23.9046,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    7.714942,                                                                                                    !- Vertex2-coordinate {m}
    23.9046,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    9.042142,                                                                                                    !- Vertex3-coordinate {m}
    21.1046,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    9.042142;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-2-E-W-9-W-8,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-2-E-W-9,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    9.004603,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    7.714942,                                                                                                    !- Vertex1-coordinate {m}
    11.8046,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    7.714942,                                                                                                    !- Vertex2-coordinate {m}
    11.8046,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    9.042142,                                                                                                    !- Vertex3-coordinate {m}
    9.004603,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    9.042142;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-2-E-W-9-W-9,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-2-E-W-9,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    2.929404,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    7.714942,                                                                                                    !- Vertex1-coordinate {m}
    5.729403,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    7.714942,                                                                                                    !- Vertex2-coordinate {m}
    5.729403,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    9.042142,                                                                                                    !- Vertex3-coordinate {m}
    2.929404,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    9.042142;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-2-E-W-9-W-10,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-2-E-W-9,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    15.0046,                                                                                                    !- Vertex1-coordinate {m}
    -5.752201,                                                                                                    !- Vertex1-coordinate {m}
    7.691,                                                                                                    !- Vertex1-coordinate {m}
    17.8046,                                                                                                    !- Vertex2-coordinate {m}
    -5.752201,                                                                                                    !- Vertex2-coordinate {m}
    7.691,                                                                                                    !- Vertex2-coordinate {m}
    17.8046,                                                                                                    !- Vertex3-coordinate {m}
    -5.752201,                                                                                                    !- Vertex3-coordinate {m}
    9.0182,                                                                                                    !- Vertex3-coordinate {m}
    15.0046,                                                                                                    !- Vertex4-coordinate {m}
    -5.752201,                                                                                                    !- Vertex4-coordinate {m}
    9.0182;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-2-E-W-10-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-2-E-W-10,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex1-coordinate {m}
    1.839399,                                                                                                    !- Vertex1-coordinate {m}
    4.6669,                                                                                                    !- Vertex1-coordinate {m}
    1.329404,                                                                                                    !- Vertex2-coordinate {m}
    1.839399,                                                                                                    !- Vertex2-coordinate {m}
    5.9941,                                                                                                    !- Vertex2-coordinate {m}
    1.329404,                                                                                                    !- Vertex3-coordinate {m}
    4.639399,                                                                                                    !- Vertex3-coordinate {m}
    5.9941,                                                                                                    !- Vertex3-coordinate {m}
    1.329404,                                                                                                    !- Vertex4-coordinate {m}
    4.639399,                                                                                                    !- Vertex4-coordinate {m}
    4.6669;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-2-E-W-10-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-2-E-W-10,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex1-coordinate {m}
    7.830999,                                                                                                    !- Vertex1-coordinate {m}
    4.6669,                                                                                                    !- Vertex1-coordinate {m}
    1.329404,                                                                                                    !- Vertex2-coordinate {m}
    7.830999,                                                                                                    !- Vertex2-coordinate {m}
    5.9941,                                                                                                    !- Vertex2-coordinate {m}
    1.329404,                                                                                                    !- Vertex3-coordinate {m}
    10.631,                                                                                                    !- Vertex3-coordinate {m}
    5.9941,                                                                                                    !- Vertex3-coordinate {m}
    1.329404,                                                                                                    !- Vertex4-coordinate {m}
    10.631,                                                                                                    !- Vertex4-coordinate {m}
    4.6669;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-2-E-W-10-W-3,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-2-E-W-10,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex1-coordinate {m}
    -4.152201,                                                                                                    !- Vertex1-coordinate {m}
    4.6669,                                                                                                    !- Vertex1-coordinate {m}
    1.329404,                                                                                                    !- Vertex2-coordinate {m}
    -4.152201,                                                                                                    !- Vertex2-coordinate {m}
    5.9941,                                                                                                    !- Vertex2-coordinate {m}
    1.329404,                                                                                                    !- Vertex3-coordinate {m}
    -1.352201,                                                                                                    !- Vertex3-coordinate {m}
    5.9941,                                                                                                    !- Vertex3-coordinate {m}
    1.329404,                                                                                                    !- Vertex4-coordinate {m}
    -1.352201,                                                                                                    !- Vertex4-coordinate {m}
    4.6669;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-2-E-W-10-W-4,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-2-E-W-10,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex1-coordinate {m}
    1.839399,                                                                                                    !- Vertex1-coordinate {m}
    7.7149,                                                                                                    !- Vertex1-coordinate {m}
    1.329404,                                                                                                    !- Vertex2-coordinate {m}
    1.839399,                                                                                                    !- Vertex2-coordinate {m}
    9.0421,                                                                                                    !- Vertex2-coordinate {m}
    1.329404,                                                                                                    !- Vertex3-coordinate {m}
    4.639399,                                                                                                    !- Vertex3-coordinate {m}
    9.0421,                                                                                                    !- Vertex3-coordinate {m}
    1.329404,                                                                                                    !- Vertex4-coordinate {m}
    4.639399,                                                                                                    !- Vertex4-coordinate {m}
    7.7149;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-2-E-W-10-W-5,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-2-E-W-10,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex1-coordinate {m}
    7.830999,                                                                                                    !- Vertex1-coordinate {m}
    7.7149,                                                                                                    !- Vertex1-coordinate {m}
    1.329404,                                                                                                    !- Vertex2-coordinate {m}
    7.830999,                                                                                                    !- Vertex2-coordinate {m}
    9.0421,                                                                                                    !- Vertex2-coordinate {m}
    1.329404,                                                                                                    !- Vertex3-coordinate {m}
    10.631,                                                                                                    !- Vertex3-coordinate {m}
    9.0421,                                                                                                    !- Vertex3-coordinate {m}
    1.329404,                                                                                                    !- Vertex4-coordinate {m}
    10.631,                                                                                                    !- Vertex4-coordinate {m}
    7.7149;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-2-E-W-10-W-6,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-2-E-W-10,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.329404,                                                                                                    !- Vertex1-coordinate {m}
    -4.152201,                                                                                                    !- Vertex1-coordinate {m}
    7.7149,                                                                                                    !- Vertex1-coordinate {m}
    1.329404,                                                                                                    !- Vertex2-coordinate {m}
    -4.152201,                                                                                                    !- Vertex2-coordinate {m}
    9.0421,                                                                                                    !- Vertex2-coordinate {m}
    1.329404,                                                                                                    !- Vertex3-coordinate {m}
    -1.352201,                                                                                                    !- Vertex3-coordinate {m}
    9.0421,                                                                                                    !- Vertex3-coordinate {m}
    1.329404,                                                                                                    !- Vertex4-coordinate {m}
    -1.352201,                                                                                                    !- Vertex4-coordinate {m}
    7.7149;                                                                                                    !- Vertex4-coordinate {m}





Construction,
    Project Roof,                                                                                                    !- Name
    Built-Up Roof,                                                                                                    !- Outside Layer
    Roof Insulation,                                                                                                    !- Layer 2
    Metal Surface;                                                                                                    !- Layer 3






Construction,
    Project Wall,                                                                                                    !- Name
    Stucco,                                                                                                    !- Outside Layer
    Gypsum Plaster Board,                                                                                                    !- Layer 2
    Wall Insulation,                                                                                                    !- Layer 3
    Gypsum Plaster Board;                                                                                                    !- Layer 4




Construction,
    Project Partition,                                                                                                    !- Name
    1/2IN Gypsum Plaster Board,                                                                                                    !- Outside Layer
    1/2IN Gypsum Plaster Board;                                                                                                    !- Layer 2






Construction,
    Project External Floor,                                                                                                    !- Name
    Metal Surface,                                                                                                    !- Outside Layer
    Steel Joist Floor with Batt Insulation,                                                                                                    !- Layer 2
    Floor Concrete,                                                                                                    !- Layer 3
    Carpet and Pad;                                                                                                    !- Layer 4




Construction,
    Project Slab On Grade Floor,                                                                                                    !- Name
    Slab On Grade Concrete,                                                                                                    !- Outside Layer
    SOG Insulation;                                                                                                    !- Layer 2



Construction,
    Project Window,                                                                                                    !- Name
    Simple Baseline;                                                                                                    !- Outside Layer



Construction,
    Project Internal Floor,                                                                                                    !- Name
    Cast Concrete;                                                                                                    !- Outside Layer



Construction,
    Project Below Grade Wall,                                                                                                    !- Name
    BG Concrete;                                                                                                    !- Outside Layer



Construction,
    Project Curtain Wall,                                                                                                    !- Name
    Simple Curtain Wall;                                                                                                    !- Outside Layer



Construction,
    Project Skylight,                                                                                                    !- Name
    Simple Skylight;                                                                                                    !- Outside Layer

Construction,
    Project Internal Floor_reversed,                                                                                                    !- Name
    Cast Concrete;                                                                                                    !- Name

Construction,
    Air Ceiling,                                                                                                    !- Name
    Ceiling Air Material;                                                                                                    !- Layer

Construction,
    Air Ceiling_reversed,                                                                                                    !- Name
    Ceiling Air Material;                                                                                                    !- Name





AirLoopHVAC:OutdoorAirSystem,
    aim0033:aim0126 OA System,                                                                                                    !- Name
    aim0033:aim0126 OA System Controllers,                                                                                                    !- Controller List Name
    aim0033:aim0126 OA System Equipment,                                                                                                    !- Outdoor Air Equipment List Name
    aim0033:aim0126 Availability Managers;                                                                                                    !- Availability Manager List Name





AirLoopHVAC:OutdoorAirSystem,
    aim0015:aim0042 OA System,                                                                                                    !- Name
    aim0015:aim0042 OA System Controllers,                                                                                                    !- Controller List Name
    aim0015:aim0042 OA System Equipment,                                                                                                    !- Outdoor Air Equipment List Name
    aim0015:aim0042 Availability Managers;                                                                                                    !- Availability Manager List Name





AirLoopHVAC:OutdoorAirSystem,
    aim0024:aim0084 OA System,                                                                                                    !- Name
    aim0024:aim0084 OA System Controllers,                                                                                                    !- Controller List Name
    aim0024:aim0084 OA System Equipment,                                                                                                    !- Outdoor Air Equipment List Name
    aim0024:aim0084 Availability Managers;                                                                                                    !- Availability Manager List Name




NodeList,
    aim0033:aim0126 Mixed Air Nodes,                                                                                                    !- Name
    aim0033:aim0126 Cooling Coil Outlet,                                                                                                    !- Node 1 Name
    aim0033:aim0126 Mixed Air Outlet;                                                                                                    !- Node 2 Name




NodeList,
    aim0015:aim0042 Mixed Air Nodes,                                                                                                    !- Name
    aim0015:aim0042 Cooling Coil Outlet,                                                                                                    !- Node 1 Name
    aim0015:aim0042 Mixed Air Outlet;                                                                                                    !- Node 2 Name




NodeList,
    aim0024:aim0084 Mixed Air Nodes,                                                                                                    !- Name
    aim0024:aim0084 Cooling Coil Outlet,                                                                                                    !- Node 1 Name
    aim0024:aim0084 Mixed Air Outlet;                                                                                                    !- Node 2 Name

Lights,
    aim0033:aim0126 Lights,                                                                                                    !- Name
    aim0033:aim0126,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    9.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    aim0015:aim0042 Lights,                                                                                                    !- Name
    aim0015:aim0042,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    9.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    aim0024:aim0084 Lights,                                                                                                    !- Name
    aim0024:aim0084,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    9.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature







ZoneHVAC:EquipmentConnections,
    aim0033:aim0126,                                                                                                    !- Zone Name
    aim0033:aim0126 Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    aim0033:aim0126 Zone Equip Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    aim0033:aim0126 Zone Air Node,                                                                                                    !- Zone Air Node Name
    aim0033:aim0126 Return Outlet;                                                                                                    !- Zone Return Air Node Name







ZoneHVAC:EquipmentConnections,
    aim0015:aim0042,                                                                                                    !- Zone Name
    aim0015:aim0042 Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    aim0015:aim0042 Zone Equip Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    aim0015:aim0042 Zone Air Node,                                                                                                    !- Zone Air Node Name
    aim0015:aim0042 Return Outlet;                                                                                                    !- Zone Return Air Node Name







ZoneHVAC:EquipmentConnections,
    aim0024:aim0084,                                                                                                    !- Zone Name
    aim0024:aim0084 Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    aim0024:aim0084 Zone Equip Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    aim0024:aim0084 Zone Air Node,                                                                                                    !- Zone Air Node Name
    aim0024:aim0084 Return Outlet;                                                                                                    !- Zone Return Air Node Name







SetpointManager:MixedAir,
    aim0033:aim0126 Cooling Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0033:aim0126 Supply Fan Outlet,                                                                                                    !- Reference Setpoint Node Name
    aim0033:aim0126 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0033:aim0126 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0033:aim0126 Mixed Air Nodes;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0033:aim0126 Heating Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0033:aim0126 Supply Path Inlet,                                                                                                    !- Reference Setpoint Node Name
    aim0033:aim0126 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0033:aim0126 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0033:aim0126 Heating Coil Outlet;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0015:aim0042 Cooling Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015:aim0042 Supply Fan Outlet,                                                                                                    !- Reference Setpoint Node Name
    aim0015:aim0042 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0015:aim0042 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0015:aim0042 Mixed Air Nodes;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0015:aim0042 Heating Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015:aim0042 Supply Path Inlet,                                                                                                    !- Reference Setpoint Node Name
    aim0015:aim0042 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0015:aim0042 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0015:aim0042 Heating Coil Outlet;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0024:aim0084 Cooling Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0024:aim0084 Supply Fan Outlet,                                                                                                    !- Reference Setpoint Node Name
    aim0024:aim0084 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0024:aim0084 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0024:aim0084 Mixed Air Nodes;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0024:aim0084 Heating Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0024:aim0084 Supply Path Inlet,                                                                                                    !- Reference Setpoint Node Name
    aim0024:aim0084 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0024:aim0084 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0024:aim0084 Heating Coil Outlet;                                                                                                    !- Setpoint Node or NodeList Name








SetpointManager:Warmest,
    aim0033:aim0126 Air Reset,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0033:aim0126 AirLoop,                                                                                                    !- HVAC Air Loop Name
    12.8,                                                                                                    !- Minimum Setpoint Temperature
    15.1,                                                                                                    !- Maximum Setpoint Temperature
    MaximumTemperature,                                                                                                    !- Strategy
    aim0033:aim0126 Supply Fan Outlet;                                                                                                    !- Setpoint Node or NodeList Name








SetpointManager:Warmest,
    aim0015:aim0042 Air Reset,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015:aim0042 AirLoop,                                                                                                    !- HVAC Air Loop Name
    12.8,                                                                                                    !- Minimum Setpoint Temperature
    15.1,                                                                                                    !- Maximum Setpoint Temperature
    MaximumTemperature,                                                                                                    !- Strategy
    aim0015:aim0042 Supply Fan Outlet;                                                                                                    !- Setpoint Node or NodeList Name








SetpointManager:Warmest,
    aim0024:aim0084 Air Reset,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0024:aim0084 AirLoop,                                                                                                    !- HVAC Air Loop Name
    12.8,                                                                                                    !- Minimum Setpoint Temperature
    15.1,                                                                                                    !- Maximum Setpoint Temperature
    MaximumTemperature,                                                                                                    !- Strategy
    aim0024:aim0084 Supply Fan Outlet;                                                                                                    !- Setpoint Node or NodeList Name

Site:GroundTemperature:BuildingSurface,
    19.527,                                                                                                    !- January Ground Temperature {C}
    19.502,                                                                                                    !- February Ground Temperature {C}
    19.536,                                                                                                    !- March Ground Temperature {C}
    19.598,                                                                                                    !- April Ground Temperature {C}
    20.002,                                                                                                    !- May Ground Temperature {C}
    21.64,                                                                                                    !- June Ground Temperature {C}
    22.225,                                                                                                    !- July Ground Temperature {C}
    22.375,                                                                                                    !- August Ground Temperature {C}
    21.449,                                                                                                    !- September Ground Temperature {C}
    20.121,                                                                                                    !- October Ground Temperature {C}
    19.802,                                                                                                    !- November Ground Temperature {C}
    19.633;                                                                                                    !- December Ground Temperature {C}

SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,                                                                                                    !- Name
    1,                                                                                                    !- Month
    21,                                                                                                    !- Day of Month
    WinterDesignDay,                                                                                                    !- Day Type
    -20.6,                                                                                                    !- Maximum Dry-Bulb Temperature {C}
    0,                                                                                                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Type
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                                                                                                    !- Humidity Condition Type
    -20.6,                                                                                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                                                                                                    !- Humidity Conition Day Scheduel Name
    ,                                                                                                    !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                                                                                                    !- Enthalpy at Maximum Dry-Bulb {J/Kg}
    ,                                                                                                    !- Daily Wet-Bulb Tempereature Range {deltaC}
    99063,                                                                                                    !- Barometric Pressure {Pa}
    4.9,                                                                                                    !- Wind Speed {m/s}
    270,                                                                                                    !- Wind Direction {deg}
    No,                                                                                                    !- Rain Indicator
    No,                                                                                                    !- Snow Indicator
    No,                                                                                                    !- Daylight Saving Time Indicator
    ASHRAEClearSky,                                                                                                    !- Solar Model Indicator
    ,                                                                                                    !- Beam Solar Day Schedule Name
    ,                                                                                                    !- Diffuse Solar Day schedule Name
    ,                                                                                                    !- ASHRAE Clear Skey Optical Depth for Beam Irradiance (taub)
    ,                                                                                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0;                                                                                                    !- Sky Clearness

SizingPeriod:DesignDay,
    CHICAGO Ann Clg 99.6% Condns WB=>MDB,                                                                                                    !- Name
    7,                                                                                                    !- Month
    21,                                                                                                    !- Day of Month
    SummerDesignDay,                                                                                                    !- Day Type
    31.2,                                                                                                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                                                                                                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Type
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                                                                                                    !- Humidity Condition Type
    25.5,                                                                                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                                                                                                    !- Humidity Conition Day Scheduel Name
    ,                                                                                                    !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                                                                                                    !- Enthalpy at Maximum Dry-Bulb {J/Kg}
    ,                                                                                                    !- Daily Wet-Bulb Tempereature Range {deltaC}
    99063,                                                                                                    !- Barometric Pressure {Pa}
    5.3,                                                                                                    !- Wind Speed {m/s}
    230,                                                                                                    !- Wind Direction {deg}
    No,                                                                                                    !- Rain Indicator
    No,                                                                                                    !- Snow Indicator
    No,                                                                                                    !- Daylight Saving Time Indicator
    ASHRAEClearSky,                                                                                                    !- Solar Model Indicator
    ,                                                                                                    !- Beam Solar Day Schedule Name
    ,                                                                                                    !- Diffuse Solar Day schedule Name
    ,                                                                                                    !- ASHRAE Clear Skey Optical Depth for Beam Irradiance (taub)
    ,                                                                                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    1;                                                                                                    !- Sky Clearness

People,
    aim0033:aim0126 People,                                                                                                    !- Name
    aim0033:aim0126,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type

People,
    aim0015:aim0042 People,                                                                                                    !- Name
    aim0015:aim0042,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type

People,
    aim0024:aim0084 People,                                                                                                    !- Name
    aim0024:aim0084,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type





AirLoopHVAC:ReturnPath,
    aim0033:aim0126 Return Path,                                                                                                    !- Name
    aim0033:aim0126 Return Air Outlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneMixer,                                                                                                    !- Component 1 Object Type
    aim0033:aim0126 Zone Mixer;                                                                                                    !- Component 1 Name





AirLoopHVAC:ReturnPath,
    aim0015:aim0042 Return Path,                                                                                                    !- Name
    aim0015:aim0042 Return Air Outlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneMixer,                                                                                                    !- Component 1 Object Type
    aim0015:aim0042 Zone Mixer;                                                                                                    !- Component 1 Name





AirLoopHVAC:ReturnPath,
    aim0024:aim0084 Return Path,                                                                                                    !- Name
    aim0024:aim0084 Return Air Outlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneMixer,                                                                                                    !- Component 1 Object Type
    aim0024:aim0084 Zone Mixer;                                                                                                    !- Component 1 Name



BranchList,
    aim0033:aim0126 Branches,                                                                                                    !- Name
    aim0033:aim0126 Main Branch;                                                                                                    !- Branch 1 Name



BranchList,
    aim0015:aim0042 Branches,                                                                                                    !- Name
    aim0015:aim0042 Main Branch;                                                                                                    !- Branch 1 Name



BranchList,
    aim0024:aim0084 Branches,                                                                                                    !- Name
    aim0024:aim0084 Main Branch;                                                                                                    !- Branch 1 Name










Material,
    Built-Up Roof,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.1,                                                                                                    !- Thickness
    0.16,                                                                                                    !- Conductivity
    920.0,                                                                                                    !- Density
    1470.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Roof Insulation,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.127,                                                                                                    !- Thickness
    0.049,                                                                                                    !- Conductivity
    263.0,                                                                                                    !- Density
    836.8,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Metal Surface,                                                                                                    !- Name
    Smooth,                                                                                                    !- Roughness
    0.0008,                                                                                                    !- Thickness
    47.6,                                                                                                    !- Conductivity
    7840.0,                                                                                                    !- Density
    480.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Stucco,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.0254,                                                                                                    !- Thickness
    0.72,                                                                                                    !- Conductivity
    1856.0,                                                                                                    !- Density
    840.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Gypsum Plaster Board,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.0159,                                                                                                    !- Thickness
    0.17,                                                                                                    !- Conductivity
    880.0,                                                                                                    !- Density
    837.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    1/2IN Gypsum Plaster Board,                                                                                                    !- Name
    Smooth,                                                                                                    !- Roughness
    0.01271,                                                                                                    !- Thickness
    0.17,                                                                                                    !- Conductivity
    880.0,                                                                                                    !- Density
    837.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Floor Concrete,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.1016,                                                                                                    !- Thickness
    1.442,                                                                                                    !- Conductivity
    2400.0,                                                                                                    !- Density
    1000.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Slab On Grade Concrete,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.1524,                                                                                                    !- Thickness
    1.442,                                                                                                    !- Conductivity
    2400.0,                                                                                                    !- Density
    1000.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Wall Insulation,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.22,                                                                                                    !- Thickness
    1.154,                                                                                                    !- Conductivity
    1760.0,                                                                                                    !- Density
    800.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Cast Concrete,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.1,                                                                                                    !- Thickness
    1.442,                                                                                                    !- Conductivity
    2400.0,                                                                                                    !- Density
    1000.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    BG Concrete,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.125,                                                                                                    !- Thickness
    0.476,                                                                                                    !- Conductivity
    1280.0,                                                                                                    !- Density
    1000.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance



























Controller:OutdoorAir,
    aim0033:aim0126 OA Controller,                                                                                                    !- Name
    aim0033:aim0126 Relief Air Outlet,                                                                                                    !- Relief Air Outlet Node Name
    aim0033:aim0126 Air Loop Inlet,                                                                                                    !- Return Air Node Name
    aim0033:aim0126 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0033:aim0126 Outside Air Inlet,                                                                                                    !- Actuator Node Name
    autosize,                                                                                                    !- Minimum Outdoor Air Flow Rate
    autosize,                                                                                                    !- Maximum Outdoor Air Flow Rate
    NoEconomizer,                                                                                                    !- Economizer Control Type
    MinimumFlowWithBypass,                                                                                                    !- Economizer Control Action Type
    24.0,                                                                                                    !- Economizer Maximum Limit Dry-Bulb Temperature
    ,                                                                                                    !- Economizer Maximum Limit Enthalpy
    ,                                                                                                    !- Economizer Maximum Limit Dewpoint Temperature
    ,                                                                                                    !- Electronic Enthalpy Limit Curve Name
    ,                                                                                                    !- Economizer Minimum Limit Dry-Bulb Temperature
    NoLockout,                                                                                                    !- Lockout Type
    FixedMinimum,                                                                                                    !- Minimum Limit Type
    OAMinFracSch_BAS,                                                                                                    !- Minimum Outdoor Air Schedule Name
    ,                                                                                                    !- Minimum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Maximum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Mechanical Ventilation Controller Name
    ,                                                                                                    !- Time of Day Economizer Control Schedule Name
    No,                                                                                                    !- High Humidity Control
    ,                                                                                                    !- Humidistat Control Zone Name
    ,                                                                                                    !- High Humidity Outdoor Air Flow Ratio
    Yes,                                                                                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;                                                                                                    !- Heat Recovery Bypass Control Type



























Controller:OutdoorAir,
    aim0015:aim0042 OA Controller,                                                                                                    !- Name
    aim0015:aim0042 Relief Air Outlet,                                                                                                    !- Relief Air Outlet Node Name
    aim0015:aim0042 Air Loop Inlet,                                                                                                    !- Return Air Node Name
    aim0015:aim0042 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0015:aim0042 Outside Air Inlet,                                                                                                    !- Actuator Node Name
    autosize,                                                                                                    !- Minimum Outdoor Air Flow Rate
    autosize,                                                                                                    !- Maximum Outdoor Air Flow Rate
    NoEconomizer,                                                                                                    !- Economizer Control Type
    MinimumFlowWithBypass,                                                                                                    !- Economizer Control Action Type
    24.0,                                                                                                    !- Economizer Maximum Limit Dry-Bulb Temperature
    ,                                                                                                    !- Economizer Maximum Limit Enthalpy
    ,                                                                                                    !- Economizer Maximum Limit Dewpoint Temperature
    ,                                                                                                    !- Electronic Enthalpy Limit Curve Name
    ,                                                                                                    !- Economizer Minimum Limit Dry-Bulb Temperature
    NoLockout,                                                                                                    !- Lockout Type
    FixedMinimum,                                                                                                    !- Minimum Limit Type
    OAMinFracSch_BAS,                                                                                                    !- Minimum Outdoor Air Schedule Name
    ,                                                                                                    !- Minimum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Maximum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Mechanical Ventilation Controller Name
    ,                                                                                                    !- Time of Day Economizer Control Schedule Name
    No,                                                                                                    !- High Humidity Control
    ,                                                                                                    !- Humidistat Control Zone Name
    ,                                                                                                    !- High Humidity Outdoor Air Flow Ratio
    Yes,                                                                                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;                                                                                                    !- Heat Recovery Bypass Control Type



























Controller:OutdoorAir,
    aim0024:aim0084 OA Controller,                                                                                                    !- Name
    aim0024:aim0084 Relief Air Outlet,                                                                                                    !- Relief Air Outlet Node Name
    aim0024:aim0084 Air Loop Inlet,                                                                                                    !- Return Air Node Name
    aim0024:aim0084 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0024:aim0084 Outside Air Inlet,                                                                                                    !- Actuator Node Name
    autosize,                                                                                                    !- Minimum Outdoor Air Flow Rate
    autosize,                                                                                                    !- Maximum Outdoor Air Flow Rate
    NoEconomizer,                                                                                                    !- Economizer Control Type
    MinimumFlowWithBypass,                                                                                                    !- Economizer Control Action Type
    24.0,                                                                                                    !- Economizer Maximum Limit Dry-Bulb Temperature
    ,                                                                                                    !- Economizer Maximum Limit Enthalpy
    ,                                                                                                    !- Economizer Maximum Limit Dewpoint Temperature
    ,                                                                                                    !- Electronic Enthalpy Limit Curve Name
    ,                                                                                                    !- Economizer Minimum Limit Dry-Bulb Temperature
    NoLockout,                                                                                                    !- Lockout Type
    FixedMinimum,                                                                                                    !- Minimum Limit Type
    OAMinFracSch_BAS,                                                                                                    !- Minimum Outdoor Air Schedule Name
    ,                                                                                                    !- Minimum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Maximum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Mechanical Ventilation Controller Name
    ,                                                                                                    !- Time of Day Economizer Control Schedule Name
    No,                                                                                                    !- High Humidity Control
    ,                                                                                                    !- Humidistat Control Zone Name
    ,                                                                                                    !- High Humidity Outdoor Air Flow Ratio
    Yes,                                                                                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;                                                                                                    !- Heat Recovery Bypass Control Type

SurfaceConvectionAlgorithm:Inside,
    TARP;                                                                                                    !- Algorithm

















Curve:Biquadratic,
    aim0033:aim0126 CU DX Coil Cap-FT,                                                                                                    !- Name
    0.942587793,                                                                                                    !- Coefficient1 Constant
    0.009543347,                                                                                                    !- Coefficient2 x
    0.00068377,                                                                                                    !- Coefficient3 x**2
    -0.011042676,                                                                                                    !- Coefficient4 y
    0.000005249,                                                                                                    !- Coefficient5 y**2
    -0.00000972,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111,                                                                                                    !- Maximum Value of y
    ,                                                                                                    !- Minimum Curve Output
    ,                                                                                                    !- Maximum Curve Output
    Temperature,                                                                                                    !- Input UnitsX
    Temperature,                                                                                                    !- Input UnitsY
    Dimensionless;                                                                                                    !- Output Units












Curve:Biquadratic,
    aim0033:aim0126 CU DX Coil EIR-FT,                                                                                                    !- Name
    0.342414409,                                                                                                    !- Coefficient1 Constant
    0.034885008,                                                                                                    !- Coefficient2 x
    -0.0006237,                                                                                                    !- Coefficient3 x**2
    0.004977216,                                                                                                    !- Coefficient4 y
    0.000437951,                                                                                                    !- Coefficient5 y**2
    -0.000728028,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111;                                                                                                    !- Maximum Value of y

















Curve:Biquadratic,
    aim0015:aim0042 CU DX Coil Cap-FT,                                                                                                    !- Name
    0.942587793,                                                                                                    !- Coefficient1 Constant
    0.009543347,                                                                                                    !- Coefficient2 x
    0.00068377,                                                                                                    !- Coefficient3 x**2
    -0.011042676,                                                                                                    !- Coefficient4 y
    0.000005249,                                                                                                    !- Coefficient5 y**2
    -0.00000972,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111,                                                                                                    !- Maximum Value of y
    ,                                                                                                    !- Minimum Curve Output
    ,                                                                                                    !- Maximum Curve Output
    Temperature,                                                                                                    !- Input UnitsX
    Temperature,                                                                                                    !- Input UnitsY
    Dimensionless;                                                                                                    !- Output Units












Curve:Biquadratic,
    aim0015:aim0042 CU DX Coil EIR-FT,                                                                                                    !- Name
    0.342414409,                                                                                                    !- Coefficient1 Constant
    0.034885008,                                                                                                    !- Coefficient2 x
    -0.0006237,                                                                                                    !- Coefficient3 x**2
    0.004977216,                                                                                                    !- Coefficient4 y
    0.000437951,                                                                                                    !- Coefficient5 y**2
    -0.000728028,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111;                                                                                                    !- Maximum Value of y

















Curve:Biquadratic,
    aim0024:aim0084 CU DX Coil Cap-FT,                                                                                                    !- Name
    0.942587793,                                                                                                    !- Coefficient1 Constant
    0.009543347,                                                                                                    !- Coefficient2 x
    0.00068377,                                                                                                    !- Coefficient3 x**2
    -0.011042676,                                                                                                    !- Coefficient4 y
    0.000005249,                                                                                                    !- Coefficient5 y**2
    -0.00000972,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111,                                                                                                    !- Maximum Value of y
    ,                                                                                                    !- Minimum Curve Output
    ,                                                                                                    !- Maximum Curve Output
    Temperature,                                                                                                    !- Input UnitsX
    Temperature,                                                                                                    !- Input UnitsY
    Dimensionless;                                                                                                    !- Output Units












Curve:Biquadratic,
    aim0024:aim0084 CU DX Coil EIR-FT,                                                                                                    !- Name
    0.342414409,                                                                                                    !- Coefficient1 Constant
    0.034885008,                                                                                                    !- Coefficient2 x
    -0.0006237,                                                                                                    !- Coefficient3 x**2
    0.004977216,                                                                                                    !- Coefficient4 y
    0.000437951,                                                                                                    !- Coefficient5 y**2
    -0.000728028,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111;                                                                                                    !- Maximum Value of y

Schedule:Compact,
    Building_OCC_Sch,                                                                                                    !- Name
    Fraction,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    0.0,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    1.0,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    0.05,                                                                                                    !- Field 8
    For: Weekdays,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    0.0,                                                                                                    !- Field 11
    Until: 07:00,                                                                                                    !- Field 12
    0.1,                                                                                                    !- Field 13
    Until: 08:00,                                                                                                    !- Field 14
    0.2,                                                                                                    !- Field 15
    Until: 12:00,                                                                                                    !- Field 16
    0.95,                                                                                                    !- Field 17
    Until: 13:00,                                                                                                    !- Field 18
    0.5,                                                                                                    !- Field 19
    Until: 17:00,                                                                                                    !- Field 20
    0.95,                                                                                                    !- Field 21
    Until: 18:00,                                                                                                    !- Field 22
    0.7,                                                                                                    !- Field 23
    Until: 20:00,                                                                                                    !- Field 24
    0.4,                                                                                                    !- Field 25
    Until: 22:00,                                                                                                    !- Field 26
    0.1,                                                                                                    !- Field 27
    Until: 24:00,                                                                                                    !- Field 28
    0.05,                                                                                                    !- Field 29
    For: Saturday,                                                                                                    !- Field 30
    Until: 06:00,                                                                                                    !- Field 31
    0.0,                                                                                                    !- Field 32
    Until: 08:00,                                                                                                    !- Field 33
    0.1,                                                                                                    !- Field 34
    Until: 14:00,                                                                                                    !- Field 35
    0.5,                                                                                                    !- Field 36
    Until: 17:00,                                                                                                    !- Field 37
    0.1,                                                                                                    !- Field 38
    Until: 24:00,                                                                                                    !- Field 39
    0.0,                                                                                                    !- Field 40
    For: AllOtherDays,                                                                                                    !- Field 41
    Until: 24:00,                                                                                                    !- Field 42
    0.0;                                                                                                    !- Field 43

Schedule:Compact,
    Activity Schedule,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    126.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Light_Sch,                                                                                                    !- Name
    Fraction,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 05:00,                                                                                                    !- Field 3
    0.05,                                                                                                    !- Field 4
    Until: 07:00,                                                                                                    !- Field 5
    0.1,                                                                                                    !- Field 6
    Until: 08:00,                                                                                                    !- Field 7
    0.3,                                                                                                    !- Field 8
    Until: 17:00,                                                                                                    !- Field 9
    0.9,                                                                                                    !- Field 10
    Until: 18:00,                                                                                                    !- Field 11
    0.7,                                                                                                    !- Field 12
    Until: 20:00,                                                                                                    !- Field 13
    0.5,                                                                                                    !- Field 14
    Until: 22:00,                                                                                                    !- Field 15
    0.3,                                                                                                    !- Field 16
    Until: 23:00,                                                                                                    !- Field 17
    0.1,                                                                                                    !- Field 18
    Until: 24:00,                                                                                                    !- Field 19
    0.05,                                                                                                    !- Field 20
    For: Saturday,                                                                                                    !- Field 21
    Until: 06:00,                                                                                                    !- Field 22
    0.05,                                                                                                    !- Field 23
    Until: 08:00,                                                                                                    !- Field 24
    0.1,                                                                                                    !- Field 25
    Until: 14:00,                                                                                                    !- Field 26
    0.5,                                                                                                    !- Field 27
    Until: 17:00,                                                                                                    !- Field 28
    0.15,                                                                                                    !- Field 29
    Until: 24:00,                                                                                                    !- Field 30
    0.05,                                                                                                    !- Field 31
    For SummerDesignDay,                                                                                                    !- Field 32
    Until: 24:00,                                                                                                    !- Field 33
    1.0,                                                                                                    !- Field 34
    For: WinterDesignDay,                                                                                                    !- Field 35
    Until: 24:00,                                                                                                    !- Field 36
    0.0,                                                                                                    !- Field 37
    For: AllOtherDays,                                                                                                    !- Field 38
    Until: 24:00,                                                                                                    !- Field 39
    0.05;                                                                                                    !- Field 40

Schedule:Compact,
    Building_Equipment_Sch,                                                                                                    !- Name
    Fraction,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 05:00,                                                                                                    !- Field 3
    0.05,                                                                                                    !- Field 4
    Until: 07:00,                                                                                                    !- Field 5
    0.1,                                                                                                    !- Field 6
    Until: 08:00,                                                                                                    !- Field 7
    0.3,                                                                                                    !- Field 8
    Until: 17:00,                                                                                                    !- Field 9
    0.9,                                                                                                    !- Field 10
    Until: 18:00,                                                                                                    !- Field 11
    0.7,                                                                                                    !- Field 12
    Until: 20:00,                                                                                                    !- Field 13
    0.5,                                                                                                    !- Field 14
    Until: 22:00,                                                                                                    !- Field 15
    0.3,                                                                                                    !- Field 16
    Until: 23:00,                                                                                                    !- Field 17
    0.1,                                                                                                    !- Field 18
    Until: 24:00,                                                                                                    !- Field 19
    0.05,                                                                                                    !- Field 20
    For: Saturday,                                                                                                    !- Field 21
    Until: 06:00,                                                                                                    !- Field 22
    0.05,                                                                                                    !- Field 23
    Until: 08:00,                                                                                                    !- Field 24
    0.1,                                                                                                    !- Field 25
    Until: 14:00,                                                                                                    !- Field 26
    0.5,                                                                                                    !- Field 27
    Until: 17:00,                                                                                                    !- Field 28
    0.15,                                                                                                    !- Field 29
    Until: 24:00,                                                                                                    !- Field 30
    0.05,                                                                                                    !- Field 31
    For SummerDesignDay,                                                                                                    !- Field 32
    Until: 24:00,                                                                                                    !- Field 33
    1.0,                                                                                                    !- Field 34
    For: WinterDesignDay,                                                                                                    !- Field 35
    Until: 24:00,                                                                                                    !- Field 36
    0.0,                                                                                                    !- Field 37
    For: AllOtherDays,                                                                                                    !- Field 38
    Until: 24:00,                                                                                                    !- Field 39
    0.05;                                                                                                    !- Field 40

Schedule:Compact,
    Infiltration Schedule,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Default_Office_OA_Scheduleaim0033:aim0126,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Control Type - Always 4,                                                                                                    !- Name
    Control Type,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    4.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_Scheduleaim0033:aim0126,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_Scheduleaim0033:aim0126,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24

Schedule:Compact,
    Default_Office_OA_Scheduleaim0015:aim0042,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_Scheduleaim0015:aim0042,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_Scheduleaim0015:aim0042,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24

Schedule:Compact,
    Default_Office_OA_Scheduleaim0024:aim0084,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_Scheduleaim0024:aim0084,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_Scheduleaim0024:aim0084,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24







Schedule:Compact,
    Off_BAS,                                                                                                    !- Name
    On_Off_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    0.0;                                                                                                    !- Field 4







Schedule:Compact,
    On_BAS,                                                                                                    !- Name
    On_Off_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field 4







Schedule:Compact,
    Always 1_BAS,                                                                                                    !- Name
    On_Off_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1;                                                                                                    !- Field 4







Schedule:Compact,
    Always 5_BAS,                                                                                                    !- Name
    Any_Number_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    5;                                                                                                    !- Field 4







Schedule:Compact,
    Always 12.8_BAS,                                                                                                    !- Name
    Any_Number_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    12.8;                                                                                                    !- Field 4







Schedule:Compact,
    Always 29_BAS,                                                                                                    !- Name
    Any_Number_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    29;                                                                                                    !- Field 4







Schedule:Compact,
    OAMinFracSch_BAS,                                                                                                    !- Name
    Fraction_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    0.25;                                                                                                    !- Field 4






ZoneHVAC:EquipmentList,
    aim0033:aim0126 Equipment,                                                                                                    !- Name
    AirTerminal:SingleDuct:Uncontrolled,                                                                                                    !- Zone Equipment 1 Object Type
    aim0033:aim0126 ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence






ZoneHVAC:EquipmentList,
    aim0015:aim0042 Equipment,                                                                                                    !- Name
    AirTerminal:SingleDuct:Uncontrolled,                                                                                                    !- Zone Equipment 1 Object Type
    aim0015:aim0042 ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence






ZoneHVAC:EquipmentList,
    aim0024:aim0084 Equipment,                                                                                                    !- Name
    AirTerminal:SingleDuct:Uncontrolled,                                                                                                    !- Zone Equipment 1 Object Type
    aim0024:aim0084 ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence











Fan:ConstantVolume,
    aim0033:aim0126 Supply Fan,                                                                                                    !- Name
    On_BAS,                                                                                                    !- Availability Schedule Name
    0.6,                                                                                                    !- Fan Total Efficiency
    600,                                                                                                    !- Pressure Rise
    autosize,                                                                                                    !- Maximum Flow Rate
    0.9,                                                                                                    !- Motor Efficiency
    1.0,                                                                                                    !- Motor In Airstream Fraction
    aim0033:aim0126 Heating Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0033:aim0126 Supply Fan Outlet,                                                                                                    !- Air Outlet Node Name
    General;                                                                                                    !- End-Use Subcategory











Fan:ConstantVolume,
    aim0015:aim0042 Supply Fan,                                                                                                    !- Name
    On_BAS,                                                                                                    !- Availability Schedule Name
    0.6,                                                                                                    !- Fan Total Efficiency
    600,                                                                                                    !- Pressure Rise
    autosize,                                                                                                    !- Maximum Flow Rate
    0.9,                                                                                                    !- Motor Efficiency
    1.0,                                                                                                    !- Motor In Airstream Fraction
    aim0015:aim0042 Heating Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015:aim0042 Supply Fan Outlet,                                                                                                    !- Air Outlet Node Name
    General;                                                                                                    !- End-Use Subcategory











Fan:ConstantVolume,
    aim0024:aim0084 Supply Fan,                                                                                                    !- Name
    On_BAS,                                                                                                    !- Availability Schedule Name
    0.6,                                                                                                    !- Fan Total Efficiency
    600,                                                                                                    !- Pressure Rise
    autosize,                                                                                                    !- Maximum Flow Rate
    0.9,                                                                                                    !- Motor Efficiency
    1.0,                                                                                                    !- Motor In Airstream Fraction
    aim0024:aim0084 Heating Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0024:aim0084 Supply Fan Outlet,                                                                                                    !- Air Outlet Node Name
    General;                                                                                                    !- End-Use Subcategory







AvailabilityManager:NightCycle,
    aim0033:aim0126 Availability,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Applicability Schedule Name
    On_BAS,                                                                                                    !- Fan Schedule Name
    CycleOnAny,                                                                                                    !- Control Type
    1.0,                                                                                                    !- Thermostat Tolerance
    1800;                                                                                                    !- Cycling Run Time







AvailabilityManager:NightCycle,
    aim0015:aim0042 Availability,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Applicability Schedule Name
    On_BAS,                                                                                                    !- Fan Schedule Name
    CycleOnAny,                                                                                                    !- Control Type
    1.0,                                                                                                    !- Thermostat Tolerance
    1800;                                                                                                    !- Cycling Run Time







AvailabilityManager:NightCycle,
    aim0024:aim0084 Availability,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Applicability Schedule Name
    On_BAS,                                                                                                    !- Fan Schedule Name
    CycleOnAny,                                                                                                    !- Control Type
    1.0,                                                                                                    !- Thermostat Tolerance
    1800;                                                                                                    !- Cycling Run Time




Sizing:Parameters,
    1.25,                                                                                                    !- Heating Sizing Factor
    1.15,                                                                                                    !- Cooling Sizing Factor
    1;                                                                                                    !- Timesteps in Averaging Window


